!- GreenFlow Step 13B+ evidence-based PTAC model
!- Mode B+ preserves 308 Step10 zones and zone_id/eplus_zone_name mapping.
!- Simplified zone-level PTAC; not full IFC AirLoopHVAC/PlantLoop topology.
Version,
  26.1;

SimulationControl,
  Yes,
  Yes,
  No,
  No,
  Yes;

Building,
  GreenFlow_MVP_Building,
  0,
  City,
  0.04,
  0.4,
  FullExterior;

Timestep,
  2;

SizingPeriod:DesignDay,
  GreenFlow_Hanoi_Summer_Design_Day,
  7,
  21,
  SummerDesignDay,
  35,
  8,
  ,
  ,
  Wetbulb,
  26,
  ,
  ,
  ,
  ,
  101325,
  3,
  180,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1;

SizingPeriod:DesignDay,
  GreenFlow_Hanoi_Winter_Design_Day,
  1,
  21,
  WinterDesignDay,
  12,
  5,
  ,
  ,
  Wetbulb,
  8,
  ,
  ,
  ,
  ,
  101325,
  3,
  0,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.8;

RunPeriod,
  Annual_Run,
  1,
  1,
  ,
  12,
  31,
  ,
  Monday,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative,
  Relative;

Site:Location,
  Hanoi.City,
  21.03,
  105.85,
  7,
  10;

Site:GroundTemperature:BuildingSurface,
  18,
  18,
  20,
  23,
  26,
  28,
  29,
  29,
  27,
  25,
  22,
  19;

Material,
  Default_Material_Mass,
  MediumRough,
  0.2,
  1,
  1000,
  1000;

Material:NoMass,
  Default_Insulation,
  MediumRough,
  2;

Construction,
  Default_Wall_Construction,
  Default_Material_Mass,
  Default_Insulation;

Construction,
  Default_Roof_Construction,
  Default_Material_Mass,
  Default_Insulation;

Construction,
  Default_Floor_Construction,
  Default_Material_Mass;

ScheduleTypeLimits,
  Fraction,
  0,
  1,
  CONTINUOUS;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  CONTINUOUS,
  Temperature;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  DISCRETE;

Schedule:Compact,
  Always_On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1;

Schedule:Compact,
  DualSetpoint_Control_Type,
  Control Type,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  4;

Schedule:Compact,
  Activity_Level_Default,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120;

Schedule:Compact,
  GreenFlow_Occupancy_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.35,
  Until: 09:00,
  0.75,
  Until: 12:00,
  1,
  Until: 13:00,
  0.6,
  Until: 17:00,
  1,
  Until: 18:00,
  0.65,
  Until: 20:00,
  0.25,
  Until: 22:00,
  0.1,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 07:00,
  0.03,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.45,
  Until: 14:00,
  0.25,
  Until: 18:00,
  0.15,
  Until: 24:00,
  0.03,
  For: AllOtherDays,
  Until: 24:00,
  0.03;

Schedule:Compact,
  GreenFlow_Lights_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.35,
  Until: 09:00,
  0.75,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.7,
  Until: 17:00,
  0.95,
  Until: 18:00,
  0.7,
  Until: 20:00,
  0.35,
  Until: 22:00,
  0.15,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 07:00,
  0.03,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.5,
  Until: 14:00,
  0.3,
  Until: 18:00,
  0.2,
  Until: 24:00,
  0.03,
  For: AllOtherDays,
  Until: 24:00,
  0.03;

Schedule:Compact,
  GreenFlow_Equipment_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.1,
  Until: 07:00,
  0.15,
  Until: 08:00,
  0.35,
  Until: 09:00,
  0.75,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0.65,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.65,
  Until: 20:00,
  0.35,
  Until: 22:00,
  0.2,
  Until: 24:00,
  0.1,
  For: Saturday,
  Until: 07:00,
  0.08,
  Until: 08:00,
  0.15,
  Until: 12:00,
  0.45,
  Until: 14:00,
  0.3,
  Until: 18:00,
  0.2,
  Until: 24:00,
  0.08,
  For: AllOtherDays,
  Until: 24:00,
  0.08;

Schedule:Compact,
  GreenFlow_HVAC_Availability_Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:30,
  0,
  Until: 08:00,
  0.5,
  Until: 18:00,
  1,
  Until: 19:00,
  0.5,
  Until: 24:00,
  0,
  For: Saturday,
  Until: 07:30,
  0,
  Until: 12:30,
  0.5,
  Until: 24:00,
  0,
  For: AllOtherDays,
  Until: 24:00,
  0;

Schedule:Compact,
  GreenFlow_Cooling_Setpoint_Schedule_Baseline25,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 06:30,
  28,
  Until: 08:00,
  25,
  Until: 18:00,
  25,
  Until: 19:00,
  25,
  Until: 24:00,
  28,
  For: Saturday,
  Until: 07:30,
  28,
  Until: 12:30,
  25,
  Until: 24:00,
  28,
  For: AllOtherDays,
  Until: 24:00,
  28;

Schedule:Compact,
  GreenFlow_Heating_Setpoint_Schedule,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 06:30,
  16,
  Until: 08:00,
  20,
  Until: 18:00,
  20,
  Until: 19:00,
  20,
  Until: 24:00,
  16,
  For: Saturday,
  Until: 07:30,
  16,
  Until: 12:30,
  20,
  Until: 24:00,
  16,
  For: AllOtherDays,
  Until: 24:00,
  16;

Zone,
  ZN_0001_12B24915,
  0,
  0,
  0,
  13.1943,
  1,
  1,
  3.8,
  96.4991,
  25.3945,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0001_12B24915_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0001_12B24915,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.03929,
  0,
  5.03929,
  5.03929,
  0,
  5.03929,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0001_12B24915_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0001_12B24915,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.03929,
  0,
  3.8,
  5.03929,
  5.03929,
  3.8,
  0,
  5.03929,
  3.8;

BuildingSurface:Detailed,
  ZN_0001_12B24915_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0001_12B24915,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.03929,
  0,
  0,
  5.03929,
  3.8,
  5.03929,
  5.03929,
  3.8,
  5.03929,
  5.03929,
  0;

BuildingSurface:Detailed,
  ZN_0001_12B24915_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0001_12B24915,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.03929,
  0,
  0,
  5.03929,
  5.03929,
  0,
  5.03929,
  5.03929,
  3.8,
  5.03929,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0001_12B24915_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0001_12B24915,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.03929,
  0,
  0,
  5.03929,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0001_12B24915_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0001_12B24915,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.03929,
  3.8,
  0,
  5.03929,
  0;

People,
  ZN_0001_12B24915_People,
  ZN_0001_12B24915,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0158,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0001_12B24915_Lights,
  ZN_0001_12B24915,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0001_12B24915_Equipment,
  ZN_0001_12B24915,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0001_12B24915_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0001_12B24915_Infiltration,
  ZN_0001_12B24915,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0001_12B24915,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0001_12B24915_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0002_2F584023,
  0,
  7.03929,
  0,
  13.1943,
  1,
  1,
  3.8,
  102.919,
  27.084,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0002_2F584023_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0002_2F584023,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.20423,
  0,
  5.20423,
  5.20423,
  0,
  5.20423,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0002_2F584023_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0002_2F584023,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.20423,
  0,
  3.8,
  5.20423,
  5.20423,
  3.8,
  0,
  5.20423,
  3.8;

BuildingSurface:Detailed,
  ZN_0002_2F584023_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0002_2F584023,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.20423,
  0,
  0,
  5.20423,
  3.8,
  5.20423,
  5.20423,
  3.8,
  5.20423,
  5.20423,
  0;

BuildingSurface:Detailed,
  ZN_0002_2F584023_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0002_2F584023,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.20423,
  0,
  0,
  5.20423,
  5.20423,
  0,
  5.20423,
  5.20423,
  3.8,
  5.20423,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0002_2F584023_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0002_2F584023,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.20423,
  0,
  0,
  5.20423,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0002_2F584023_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0002_2F584023,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.20423,
  3.8,
  0,
  5.20423,
  0;

People,
  ZN_0002_2F584023_People,
  ZN_0002_2F584023,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0834,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0002_2F584023_Lights,
  ZN_0002_2F584023,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0002_2F584023_Equipment,
  ZN_0002_2F584023,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0002_2F584023_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0002_2F584023_Infiltration,
  ZN_0002_2F584023,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0002_2F584023,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0002_2F584023_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0003_4700456C,
  0,
  14.2435,
  0,
  13.1943,
  1,
  1,
  3.8,
  58.8768,
  15.4939,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0003_4700456C_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0003_4700456C,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.93623,
  0,
  3.93623,
  3.93623,
  0,
  3.93623,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0003_4700456C_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0003_4700456C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  3.93623,
  0,
  3.8,
  3.93623,
  3.93623,
  3.8,
  0,
  3.93623,
  3.8;

BuildingSurface:Detailed,
  ZN_0003_4700456C_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0003_4700456C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.93623,
  0,
  0,
  3.93623,
  3.8,
  3.93623,
  3.93623,
  3.8,
  3.93623,
  3.93623,
  0;

BuildingSurface:Detailed,
  ZN_0003_4700456C_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0003_4700456C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.93623,
  0,
  0,
  3.93623,
  3.93623,
  0,
  3.93623,
  3.93623,
  3.8,
  3.93623,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0003_4700456C_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0003_4700456C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.93623,
  0,
  0,
  3.93623,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0003_4700456C_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0003_4700456C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  3.93623,
  3.8,
  0,
  3.93623,
  0;

People,
  ZN_0003_4700456C_People,
  ZN_0003_4700456C,
  GreenFlow_Occupancy_Schedule,
  People,
  0.6198,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0003_4700456C_Lights,
  ZN_0003_4700456C,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0003_4700456C_Equipment,
  ZN_0003_4700456C,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0003_4700456C_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0003_4700456C_Infiltration,
  ZN_0003_4700456C,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0003_4700456C,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0003_4700456C_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0004_25E92350,
  0,
  20.1798,
  0,
  13.1943,
  1,
  1,
  3.8,
  62.4876,
  16.4441,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0004_25E92350_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0004_25E92350,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.05513,
  0,
  4.05513,
  4.05513,
  0,
  4.05513,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0004_25E92350_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0004_25E92350,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  4.05513,
  0,
  3.8,
  4.05513,
  4.05513,
  3.8,
  0,
  4.05513,
  3.8;

BuildingSurface:Detailed,
  ZN_0004_25E92350_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0004_25E92350,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.05513,
  0,
  0,
  4.05513,
  3.8,
  4.05513,
  4.05513,
  3.8,
  4.05513,
  4.05513,
  0;

BuildingSurface:Detailed,
  ZN_0004_25E92350_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0004_25E92350,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.05513,
  0,
  0,
  4.05513,
  4.05513,
  0,
  4.05513,
  4.05513,
  3.8,
  4.05513,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0004_25E92350_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0004_25E92350,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.05513,
  0,
  0,
  4.05513,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0004_25E92350_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0004_25E92350,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  4.05513,
  3.8,
  0,
  4.05513,
  0;

People,
  ZN_0004_25E92350_People,
  ZN_0004_25E92350,
  GreenFlow_Occupancy_Schedule,
  People,
  3.2888,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0004_25E92350_Lights,
  ZN_0004_25E92350,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0004_25E92350_Equipment,
  ZN_0004_25E92350,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0004_25E92350_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0004_25E92350_Infiltration,
  ZN_0004_25E92350,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0004_25E92350,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0004_25E92350_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0005_EFA813DD,
  0,
  26.2349,
  0,
  13.1943,
  1,
  1,
  3.6,
  580.687,
  161.302,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0005_EFA813DD_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0005_EFA813DD,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  12.7005,
  0,
  12.7005,
  12.7005,
  0,
  12.7005,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0005_EFA813DD_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0005_EFA813DD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  12.7005,
  0,
  3.6,
  12.7005,
  12.7005,
  3.6,
  0,
  12.7005,
  3.6;

BuildingSurface:Detailed,
  ZN_0005_EFA813DD_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0005_EFA813DD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  12.7005,
  0,
  0,
  12.7005,
  3.6,
  12.7005,
  12.7005,
  3.6,
  12.7005,
  12.7005,
  0;

BuildingSurface:Detailed,
  ZN_0005_EFA813DD_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0005_EFA813DD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  12.7005,
  0,
  0,
  12.7005,
  12.7005,
  0,
  12.7005,
  12.7005,
  3.6,
  12.7005,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0005_EFA813DD_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0005_EFA813DD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  12.7005,
  0,
  0,
  12.7005,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0005_EFA813DD_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0005_EFA813DD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  12.7005,
  3.6,
  0,
  12.7005,
  0;

People,
  ZN_0005_EFA813DD_People,
  ZN_0005_EFA813DD,
  GreenFlow_Occupancy_Schedule,
  People,
  32.2604,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0005_EFA813DD_Lights,
  ZN_0005_EFA813DD,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0005_EFA813DD_Equipment,
  ZN_0005_EFA813DD,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0005_EFA813DD_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0005_EFA813DD_Infiltration,
  ZN_0005_EFA813DD,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0005_EFA813DD,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0005_EFA813DD_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0006_4407D7F3,
  0,
  40.9354,
  0,
  13.1943,
  1,
  1,
  3.8,
  28.8612,
  7.59506,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0006_4407D7F3_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0006_4407D7F3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.75591,
  0,
  2.75591,
  2.75591,
  0,
  2.75591,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0006_4407D7F3_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0006_4407D7F3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  2.75591,
  0,
  3.8,
  2.75591,
  2.75591,
  3.8,
  0,
  2.75591,
  3.8;

BuildingSurface:Detailed,
  ZN_0006_4407D7F3_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0006_4407D7F3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.75591,
  0,
  0,
  2.75591,
  3.8,
  2.75591,
  2.75591,
  3.8,
  2.75591,
  2.75591,
  0;

BuildingSurface:Detailed,
  ZN_0006_4407D7F3_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0006_4407D7F3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.75591,
  0,
  0,
  2.75591,
  2.75591,
  0,
  2.75591,
  2.75591,
  3.8,
  2.75591,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0006_4407D7F3_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0006_4407D7F3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.75591,
  0,
  0,
  2.75591,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0006_4407D7F3_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0006_4407D7F3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  2.75591,
  3.8,
  0,
  2.75591,
  0;

People,
  ZN_0006_4407D7F3_People,
  ZN_0006_4407D7F3,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3038,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0006_4407D7F3_Lights,
  ZN_0006_4407D7F3,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0006_4407D7F3_Equipment,
  ZN_0006_4407D7F3,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0006_4407D7F3_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0006_4407D7F3_Infiltration,
  ZN_0006_4407D7F3,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0006_4407D7F3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0006_4407D7F3_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0007_D6F3BDF2,
  0,
  45.6913,
  0,
  13.1943,
  1,
  1,
  3.8,
  400.991,
  105.524,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0007_D6F3BDF2_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0007_D6F3BDF2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  10.2725,
  0,
  10.2725,
  10.2725,
  0,
  10.2725,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0007_D6F3BDF2_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0007_D6F3BDF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  10.2725,
  0,
  3.8,
  10.2725,
  10.2725,
  3.8,
  0,
  10.2725,
  3.8;

BuildingSurface:Detailed,
  ZN_0007_D6F3BDF2_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0007_D6F3BDF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  10.2725,
  0,
  0,
  10.2725,
  3.8,
  10.2725,
  10.2725,
  3.8,
  10.2725,
  10.2725,
  0;

BuildingSurface:Detailed,
  ZN_0007_D6F3BDF2_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0007_D6F3BDF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  10.2725,
  0,
  0,
  10.2725,
  10.2725,
  0,
  10.2725,
  10.2725,
  3.8,
  10.2725,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0007_D6F3BDF2_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0007_D6F3BDF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  10.2725,
  0,
  0,
  10.2725,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0007_D6F3BDF2_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0007_D6F3BDF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  10.2725,
  3.8,
  0,
  10.2725,
  0;

People,
  ZN_0007_D6F3BDF2_People,
  ZN_0007_D6F3BDF2,
  GreenFlow_Occupancy_Schedule,
  People,
  2.1105,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0007_D6F3BDF2_Lights,
  ZN_0007_D6F3BDF2,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  4,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0007_D6F3BDF2_Equipment,
  ZN_0007_D6F3BDF2,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  1,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0007_D6F3BDF2_OutdoorAir,
  Sum,
  0.002,
  0.0001,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0007_D6F3BDF2_Infiltration,
  ZN_0007_D6F3BDF2,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0007_D6F3BDF2,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0007_D6F3BDF2_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0008_AACD45D4,
  0,
  57.9638,
  0,
  13.1943,
  1,
  1,
  3.8,
  40.0065,
  10.528,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0008_AACD45D4_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0008_AACD45D4,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.24469,
  0,
  3.24469,
  3.24469,
  0,
  3.24469,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0008_AACD45D4_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0008_AACD45D4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  3.24469,
  0,
  3.8,
  3.24469,
  3.24469,
  3.8,
  0,
  3.24469,
  3.8;

BuildingSurface:Detailed,
  ZN_0008_AACD45D4_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0008_AACD45D4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.24469,
  0,
  0,
  3.24469,
  3.8,
  3.24469,
  3.24469,
  3.8,
  3.24469,
  3.24469,
  0;

BuildingSurface:Detailed,
  ZN_0008_AACD45D4_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0008_AACD45D4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.24469,
  0,
  0,
  3.24469,
  3.24469,
  0,
  3.24469,
  3.24469,
  3.8,
  3.24469,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0008_AACD45D4_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0008_AACD45D4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.24469,
  0,
  0,
  3.24469,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0008_AACD45D4_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0008_AACD45D4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  3.24469,
  3.8,
  0,
  3.24469,
  0;

People,
  ZN_0008_AACD45D4_People,
  ZN_0008_AACD45D4,
  GreenFlow_Occupancy_Schedule,
  People,
  2.1056,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0008_AACD45D4_Lights,
  ZN_0008_AACD45D4,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0008_AACD45D4_Equipment,
  ZN_0008_AACD45D4,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0008_AACD45D4_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0008_AACD45D4_Infiltration,
  ZN_0008_AACD45D4,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0008_AACD45D4,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0008_AACD45D4_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0009_4DD171D8,
  0,
  63.2084,
  0,
  13.1943,
  1,
  1,
  3.8,
  560.283,
  147.443,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0009_4DD171D8_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0009_4DD171D8,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  12.1426,
  0,
  12.1426,
  12.1426,
  0,
  12.1426,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0009_4DD171D8_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0009_4DD171D8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  12.1426,
  0,
  3.8,
  12.1426,
  12.1426,
  3.8,
  0,
  12.1426,
  3.8;

BuildingSurface:Detailed,
  ZN_0009_4DD171D8_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0009_4DD171D8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  12.1426,
  0,
  0,
  12.1426,
  3.8,
  12.1426,
  12.1426,
  3.8,
  12.1426,
  12.1426,
  0;

BuildingSurface:Detailed,
  ZN_0009_4DD171D8_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0009_4DD171D8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  12.1426,
  0,
  0,
  12.1426,
  12.1426,
  0,
  12.1426,
  12.1426,
  3.8,
  12.1426,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0009_4DD171D8_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0009_4DD171D8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  12.1426,
  0,
  0,
  12.1426,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0009_4DD171D8_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0009_4DD171D8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  12.1426,
  3.8,
  0,
  12.1426,
  0;

People,
  ZN_0009_4DD171D8_People,
  ZN_0009_4DD171D8,
  GreenFlow_Occupancy_Schedule,
  People,
  5.8977,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0009_4DD171D8_Lights,
  ZN_0009_4DD171D8,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0009_4DD171D8_Equipment,
  ZN_0009_4DD171D8,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0009_4DD171D8_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0009_4DD171D8_Infiltration,
  ZN_0009_4DD171D8,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0009_4DD171D8,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0009_4DD171D8_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0010_CDF1301F,
  0,
  0,
  0,
  10.4,
  1,
  1,
  4.2,
  1126.16,
  268.134,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0010_CDF1301F_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0010_CDF1301F,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  16.3748,
  0,
  16.3748,
  16.3748,
  0,
  16.3748,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0010_CDF1301F_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0010_CDF1301F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  16.3748,
  0,
  4.2,
  16.3748,
  16.3748,
  4.2,
  0,
  16.3748,
  4.2;

BuildingSurface:Detailed,
  ZN_0010_CDF1301F_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0010_CDF1301F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  16.3748,
  0,
  0,
  16.3748,
  4.2,
  16.3748,
  16.3748,
  4.2,
  16.3748,
  16.3748,
  0;

BuildingSurface:Detailed,
  ZN_0010_CDF1301F_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0010_CDF1301F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  16.3748,
  0,
  0,
  16.3748,
  16.3748,
  0,
  16.3748,
  16.3748,
  4.2,
  16.3748,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0010_CDF1301F_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0010_CDF1301F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  16.3748,
  0,
  0,
  16.3748,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0010_CDF1301F_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0010_CDF1301F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  16.3748,
  4.2,
  0,
  16.3748,
  0;

People,
  ZN_0010_CDF1301F_People,
  ZN_0010_CDF1301F,
  GreenFlow_Occupancy_Schedule,
  People,
  10.7254,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0010_CDF1301F_Lights,
  ZN_0010_CDF1301F,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0010_CDF1301F_Equipment,
  ZN_0010_CDF1301F,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0010_CDF1301F_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0010_CDF1301F_Infiltration,
  ZN_0010_CDF1301F,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0010_CDF1301F,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0010_CDF1301F_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0011_666FDF42,
  0,
  18.3748,
  0,
  10.4,
  1,
  1,
  4.2,
  107.333,
  25.5555,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0011_666FDF42_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0011_666FDF42,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.05525,
  0,
  5.05525,
  5.05525,
  0,
  5.05525,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0011_666FDF42_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0011_666FDF42,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  5.05525,
  0,
  4.2,
  5.05525,
  5.05525,
  4.2,
  0,
  5.05525,
  4.2;

BuildingSurface:Detailed,
  ZN_0011_666FDF42_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0011_666FDF42,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.05525,
  0,
  0,
  5.05525,
  4.2,
  5.05525,
  5.05525,
  4.2,
  5.05525,
  5.05525,
  0;

BuildingSurface:Detailed,
  ZN_0011_666FDF42_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0011_666FDF42,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.05525,
  0,
  0,
  5.05525,
  5.05525,
  0,
  5.05525,
  5.05525,
  4.2,
  5.05525,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0011_666FDF42_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0011_666FDF42,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.05525,
  0,
  0,
  5.05525,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0011_666FDF42_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0011_666FDF42,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  5.05525,
  4.2,
  0,
  5.05525,
  0;

People,
  ZN_0011_666FDF42_People,
  ZN_0011_666FDF42,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0222,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0011_666FDF42_Lights,
  ZN_0011_666FDF42,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0011_666FDF42_Equipment,
  ZN_0011_666FDF42,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0011_666FDF42_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0011_666FDF42_Infiltration,
  ZN_0011_666FDF42,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0011_666FDF42,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0011_666FDF42_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0012_CCD0FB84,
  0,
  25.4301,
  0,
  10.4,
  1,
  1,
  4.2,
  107.339,
  25.5568,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0012_CCD0FB84_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0012_CCD0FB84,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.05538,
  0,
  5.05538,
  5.05538,
  0,
  5.05538,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0012_CCD0FB84_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0012_CCD0FB84,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  5.05538,
  0,
  4.2,
  5.05538,
  5.05538,
  4.2,
  0,
  5.05538,
  4.2;

BuildingSurface:Detailed,
  ZN_0012_CCD0FB84_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0012_CCD0FB84,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.05538,
  0,
  0,
  5.05538,
  4.2,
  5.05538,
  5.05538,
  4.2,
  5.05538,
  5.05538,
  0;

BuildingSurface:Detailed,
  ZN_0012_CCD0FB84_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0012_CCD0FB84,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.05538,
  0,
  0,
  5.05538,
  5.05538,
  0,
  5.05538,
  5.05538,
  4.2,
  5.05538,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0012_CCD0FB84_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0012_CCD0FB84,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.05538,
  0,
  0,
  5.05538,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0012_CCD0FB84_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0012_CCD0FB84,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  5.05538,
  4.2,
  0,
  5.05538,
  0;

People,
  ZN_0012_CCD0FB84_People,
  ZN_0012_CCD0FB84,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0223,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0012_CCD0FB84_Lights,
  ZN_0012_CCD0FB84,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0012_CCD0FB84_Equipment,
  ZN_0012_CCD0FB84,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0012_CCD0FB84_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0012_CCD0FB84_Infiltration,
  ZN_0012_CCD0FB84,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0012_CCD0FB84,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0012_CCD0FB84_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0013_CA43A6D5,
  0,
  32.4854,
  0,
  10.4,
  1,
  1,
  4.2,
  75.6875,
  18.0208,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0013_CA43A6D5_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0013_CA43A6D5,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.2451,
  0,
  4.2451,
  4.2451,
  0,
  4.2451,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0013_CA43A6D5_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0013_CA43A6D5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  4.2451,
  0,
  4.2,
  4.2451,
  4.2451,
  4.2,
  0,
  4.2451,
  4.2;

BuildingSurface:Detailed,
  ZN_0013_CA43A6D5_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0013_CA43A6D5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.2451,
  0,
  0,
  4.2451,
  4.2,
  4.2451,
  4.2451,
  4.2,
  4.2451,
  4.2451,
  0;

BuildingSurface:Detailed,
  ZN_0013_CA43A6D5_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0013_CA43A6D5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.2451,
  0,
  0,
  4.2451,
  4.2451,
  0,
  4.2451,
  4.2451,
  4.2,
  4.2451,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0013_CA43A6D5_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0013_CA43A6D5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.2451,
  0,
  0,
  4.2451,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0013_CA43A6D5_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0013_CA43A6D5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  4.2451,
  4.2,
  0,
  4.2451,
  0;

People,
  ZN_0013_CA43A6D5_People,
  ZN_0013_CA43A6D5,
  GreenFlow_Occupancy_Schedule,
  People,
  0.7208,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0013_CA43A6D5_Lights,
  ZN_0013_CA43A6D5,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0013_CA43A6D5_Equipment,
  ZN_0013_CA43A6D5,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0013_CA43A6D5_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0013_CA43A6D5_Infiltration,
  ZN_0013_CA43A6D5,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0013_CA43A6D5,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0013_CA43A6D5_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0014_216FB997,
  0,
  38.7305,
  0,
  10.4,
  1,
  1,
  4.2,
  355.516,
  84.6468,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0014_216FB997_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0014_216FB997,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  9.20037,
  0,
  9.20037,
  9.20037,
  0,
  9.20037,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0014_216FB997_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0014_216FB997,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  9.20037,
  0,
  4.2,
  9.20037,
  9.20037,
  4.2,
  0,
  9.20037,
  4.2;

BuildingSurface:Detailed,
  ZN_0014_216FB997_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0014_216FB997,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  9.20037,
  0,
  0,
  9.20037,
  4.2,
  9.20037,
  9.20037,
  4.2,
  9.20037,
  9.20037,
  0;

BuildingSurface:Detailed,
  ZN_0014_216FB997_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0014_216FB997,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  9.20037,
  0,
  0,
  9.20037,
  9.20037,
  0,
  9.20037,
  9.20037,
  4.2,
  9.20037,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0014_216FB997_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0014_216FB997,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  9.20037,
  0,
  0,
  9.20037,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0014_216FB997_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0014_216FB997,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  9.20037,
  4.2,
  0,
  9.20037,
  0;

People,
  ZN_0014_216FB997_People,
  ZN_0014_216FB997,
  GreenFlow_Occupancy_Schedule,
  People,
  16.9294,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0014_216FB997_Lights,
  ZN_0014_216FB997,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0014_216FB997_Equipment,
  ZN_0014_216FB997,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0014_216FB997_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0014_216FB997_Infiltration,
  ZN_0014_216FB997,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0014_216FB997,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0014_216FB997_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0015_F88985B3,
  0,
  49.9309,
  0,
  10.4,
  1,
  1,
  4.2,
  47.782,
  11.3767,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0015_F88985B3_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0015_F88985B3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.37293,
  0,
  3.37293,
  3.37293,
  0,
  3.37293,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0015_F88985B3_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0015_F88985B3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  3.37293,
  0,
  4.2,
  3.37293,
  3.37293,
  4.2,
  0,
  3.37293,
  4.2;

BuildingSurface:Detailed,
  ZN_0015_F88985B3_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0015_F88985B3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.37293,
  0,
  0,
  3.37293,
  4.2,
  3.37293,
  3.37293,
  4.2,
  3.37293,
  3.37293,
  0;

BuildingSurface:Detailed,
  ZN_0015_F88985B3_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0015_F88985B3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.37293,
  0,
  0,
  3.37293,
  3.37293,
  0,
  3.37293,
  3.37293,
  4.2,
  3.37293,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0015_F88985B3_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0015_F88985B3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.37293,
  0,
  0,
  3.37293,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0015_F88985B3_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0015_F88985B3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  3.37293,
  4.2,
  0,
  3.37293,
  0;

People,
  ZN_0015_F88985B3_People,
  ZN_0015_F88985B3,
  GreenFlow_Occupancy_Schedule,
  People,
  0.4551,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0015_F88985B3_Lights,
  ZN_0015_F88985B3,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0015_F88985B3_Equipment,
  ZN_0015_F88985B3,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0015_F88985B3_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0015_F88985B3_Infiltration,
  ZN_0015_F88985B3,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0015_F88985B3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0015_F88985B3_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0016_403E76CD,
  0,
  77.3511,
  0,
  13.1943,
  1,
  1,
  3.8,
  197.682,
  52.0216,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0016_403E76CD_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0016_403E76CD,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  7.2126,
  0,
  7.2126,
  7.2126,
  0,
  7.2126,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0016_403E76CD_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0016_403E76CD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  7.2126,
  0,
  3.8,
  7.2126,
  7.2126,
  3.8,
  0,
  7.2126,
  3.8;

BuildingSurface:Detailed,
  ZN_0016_403E76CD_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0016_403E76CD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  7.2126,
  0,
  0,
  7.2126,
  3.8,
  7.2126,
  7.2126,
  3.8,
  7.2126,
  7.2126,
  0;

BuildingSurface:Detailed,
  ZN_0016_403E76CD_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0016_403E76CD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  7.2126,
  0,
  0,
  7.2126,
  7.2126,
  0,
  7.2126,
  7.2126,
  3.8,
  7.2126,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0016_403E76CD_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0016_403E76CD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  7.2126,
  0,
  0,
  7.2126,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0016_403E76CD_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0016_403E76CD,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  7.2126,
  3.8,
  0,
  7.2126,
  0;

People,
  ZN_0016_403E76CD_People,
  ZN_0016_403E76CD,
  GreenFlow_Occupancy_Schedule,
  People,
  10.4043,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0016_403E76CD_Lights,
  ZN_0016_403E76CD,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0016_403E76CD_Equipment,
  ZN_0016_403E76CD,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0016_403E76CD_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0016_403E76CD_Infiltration,
  ZN_0016_403E76CD,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0016_403E76CD,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0016_403E76CD_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0017_645665DC,
  0,
  86.5637,
  0,
  13.1943,
  1,
  1,
  3.8,
  14.4705,
  3.80803,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0017_645665DC_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0017_645665DC,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.95142,
  0,
  1.95142,
  1.95142,
  0,
  1.95142,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0017_645665DC_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0017_645665DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  1.95142,
  0,
  3.8,
  1.95142,
  1.95142,
  3.8,
  0,
  1.95142,
  3.8;

BuildingSurface:Detailed,
  ZN_0017_645665DC_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0017_645665DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.95142,
  0,
  0,
  1.95142,
  3.8,
  1.95142,
  1.95142,
  3.8,
  1.95142,
  1.95142,
  0;

BuildingSurface:Detailed,
  ZN_0017_645665DC_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0017_645665DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.95142,
  0,
  0,
  1.95142,
  1.95142,
  0,
  1.95142,
  1.95142,
  3.8,
  1.95142,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0017_645665DC_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0017_645665DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.95142,
  0,
  0,
  1.95142,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0017_645665DC_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0017_645665DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  1.95142,
  3.8,
  0,
  1.95142,
  0;

People,
  ZN_0017_645665DC_People,
  ZN_0017_645665DC,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1904,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0017_645665DC_Lights,
  ZN_0017_645665DC,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0017_645665DC_Equipment,
  ZN_0017_645665DC,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0017_645665DC_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0017_645665DC_Infiltration,
  ZN_0017_645665DC,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0017_645665DC,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0017_645665DC_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0018_FF16F60F,
  0,
  90.5151,
  0,
  13.1943,
  1,
  1,
  3.8,
  14.0534,
  3.69827,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0018_FF16F60F_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0018_FF16F60F,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.92309,
  0,
  1.92309,
  1.92309,
  0,
  1.92309,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0018_FF16F60F_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0018_FF16F60F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  1.92309,
  0,
  3.8,
  1.92309,
  1.92309,
  3.8,
  0,
  1.92309,
  3.8;

BuildingSurface:Detailed,
  ZN_0018_FF16F60F_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0018_FF16F60F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.92309,
  0,
  0,
  1.92309,
  3.8,
  1.92309,
  1.92309,
  3.8,
  1.92309,
  1.92309,
  0;

BuildingSurface:Detailed,
  ZN_0018_FF16F60F_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0018_FF16F60F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.92309,
  0,
  0,
  1.92309,
  1.92309,
  0,
  1.92309,
  1.92309,
  3.8,
  1.92309,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0018_FF16F60F_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0018_FF16F60F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.92309,
  0,
  0,
  1.92309,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0018_FF16F60F_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0018_FF16F60F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  1.92309,
  3.8,
  0,
  1.92309,
  0;

People,
  ZN_0018_FF16F60F_People,
  ZN_0018_FF16F60F,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1849,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0018_FF16F60F_Lights,
  ZN_0018_FF16F60F,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0018_FF16F60F_Equipment,
  ZN_0018_FF16F60F,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0018_FF16F60F_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0018_FF16F60F_Infiltration,
  ZN_0018_FF16F60F,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0018_FF16F60F,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0018_FF16F60F_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0019_E1546479,
  0,
  94.4382,
  0,
  13.1943,
  1,
  1,
  3.8,
  9.88585,
  2.60154,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0019_E1546479_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0019_E1546479,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.61293,
  0,
  1.61293,
  1.61293,
  0,
  1.61293,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0019_E1546479_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0019_E1546479,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  1.61293,
  0,
  3.8,
  1.61293,
  1.61293,
  3.8,
  0,
  1.61293,
  3.8;

BuildingSurface:Detailed,
  ZN_0019_E1546479_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0019_E1546479,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.61293,
  0,
  0,
  1.61293,
  3.8,
  1.61293,
  1.61293,
  3.8,
  1.61293,
  1.61293,
  0;

BuildingSurface:Detailed,
  ZN_0019_E1546479_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0019_E1546479,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.61293,
  0,
  0,
  1.61293,
  1.61293,
  0,
  1.61293,
  1.61293,
  3.8,
  1.61293,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0019_E1546479_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0019_E1546479,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.61293,
  0,
  0,
  1.61293,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0019_E1546479_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0019_E1546479,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  1.61293,
  3.8,
  0,
  1.61293,
  0;

People,
  ZN_0019_E1546479_People,
  ZN_0019_E1546479,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1301,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0019_E1546479_Lights,
  ZN_0019_E1546479,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0019_E1546479_Equipment,
  ZN_0019_E1546479,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0019_E1546479_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0019_E1546479_Infiltration,
  ZN_0019_E1546479,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0019_E1546479,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0019_E1546479_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0020_E4647E0B,
  0,
  98.0511,
  0,
  13.1943,
  1,
  1,
  3.8,
  9.88585,
  2.60154,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0020_E4647E0B_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0020_E4647E0B,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.61293,
  0,
  1.61293,
  1.61293,
  0,
  1.61293,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0020_E4647E0B_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0020_E4647E0B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  1.61293,
  0,
  3.8,
  1.61293,
  1.61293,
  3.8,
  0,
  1.61293,
  3.8;

BuildingSurface:Detailed,
  ZN_0020_E4647E0B_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0020_E4647E0B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.61293,
  0,
  0,
  1.61293,
  3.8,
  1.61293,
  1.61293,
  3.8,
  1.61293,
  1.61293,
  0;

BuildingSurface:Detailed,
  ZN_0020_E4647E0B_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0020_E4647E0B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.61293,
  0,
  0,
  1.61293,
  1.61293,
  0,
  1.61293,
  1.61293,
  3.8,
  1.61293,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0020_E4647E0B_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0020_E4647E0B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.61293,
  0,
  0,
  1.61293,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0020_E4647E0B_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0020_E4647E0B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  1.61293,
  3.8,
  0,
  1.61293,
  0;

People,
  ZN_0020_E4647E0B_People,
  ZN_0020_E4647E0B,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1301,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0020_E4647E0B_Lights,
  ZN_0020_E4647E0B,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0020_E4647E0B_Equipment,
  ZN_0020_E4647E0B,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0020_E4647E0B_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0020_E4647E0B_Infiltration,
  ZN_0020_E4647E0B,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0020_E4647E0B,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0020_E4647E0B_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0021_D0A7D8D3,
  0,
  101.664,
  0,
  13.1943,
  1,
  1,
  3.8,
  25.0412,
  6.5898,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0021_D0A7D8D3_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0021_D0A7D8D3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.56706,
  0,
  2.56706,
  2.56706,
  0,
  2.56706,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0021_D0A7D8D3_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0021_D0A7D8D3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  2.56706,
  0,
  3.8,
  2.56706,
  2.56706,
  3.8,
  0,
  2.56706,
  3.8;

BuildingSurface:Detailed,
  ZN_0021_D0A7D8D3_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0021_D0A7D8D3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.56706,
  0,
  0,
  2.56706,
  3.8,
  2.56706,
  2.56706,
  3.8,
  2.56706,
  2.56706,
  0;

BuildingSurface:Detailed,
  ZN_0021_D0A7D8D3_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0021_D0A7D8D3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.56706,
  0,
  0,
  2.56706,
  2.56706,
  0,
  2.56706,
  2.56706,
  3.8,
  2.56706,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0021_D0A7D8D3_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0021_D0A7D8D3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.56706,
  0,
  0,
  2.56706,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0021_D0A7D8D3_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0021_D0A7D8D3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  2.56706,
  3.8,
  0,
  2.56706,
  0;

People,
  ZN_0021_D0A7D8D3_People,
  ZN_0021_D0A7D8D3,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3295,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0021_D0A7D8D3_Lights,
  ZN_0021_D0A7D8D3,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0021_D0A7D8D3_Equipment,
  ZN_0021_D0A7D8D3,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0021_D0A7D8D3_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0021_D0A7D8D3_Infiltration,
  ZN_0021_D0A7D8D3,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0021_D0A7D8D3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0021_D0A7D8D3_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0022_CCAC5F6A,
  0,
  106.231,
  0,
  13.1943,
  1,
  1,
  3.6,
  6.39193,
  1.77554,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0022_CCAC5F6A_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0022_CCAC5F6A,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.33249,
  0,
  1.33249,
  1.33249,
  0,
  1.33249,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0022_CCAC5F6A_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0022_CCAC5F6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  1.33249,
  0,
  3.6,
  1.33249,
  1.33249,
  3.6,
  0,
  1.33249,
  3.6;

BuildingSurface:Detailed,
  ZN_0022_CCAC5F6A_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0022_CCAC5F6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.33249,
  0,
  0,
  1.33249,
  3.6,
  1.33249,
  1.33249,
  3.6,
  1.33249,
  1.33249,
  0;

BuildingSurface:Detailed,
  ZN_0022_CCAC5F6A_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0022_CCAC5F6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.33249,
  0,
  0,
  1.33249,
  1.33249,
  0,
  1.33249,
  1.33249,
  3.6,
  1.33249,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0022_CCAC5F6A_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0022_CCAC5F6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.33249,
  0,
  0,
  1.33249,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0022_CCAC5F6A_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0022_CCAC5F6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  1.33249,
  3.6,
  0,
  1.33249,
  0;

People,
  ZN_0022_CCAC5F6A_People,
  ZN_0022_CCAC5F6A,
  GreenFlow_Occupancy_Schedule,
  People,
  0.0888,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0022_CCAC5F6A_Lights,
  ZN_0022_CCAC5F6A,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0022_CCAC5F6A_Equipment,
  ZN_0022_CCAC5F6A,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0022_CCAC5F6A_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0022_CCAC5F6A_Infiltration,
  ZN_0022_CCAC5F6A,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0022_CCAC5F6A,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0022_CCAC5F6A_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0023_A8AB6EC0,
  0,
  55.3038,
  0,
  10.4,
  1,
  1,
  4.2,
  225.534,
  53.6986,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0023_A8AB6EC0_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0023_A8AB6EC0,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  7.32793,
  0,
  7.32793,
  7.32793,
  0,
  7.32793,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0023_A8AB6EC0_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0023_A8AB6EC0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  7.32793,
  0,
  4.2,
  7.32793,
  7.32793,
  4.2,
  0,
  7.32793,
  4.2;

BuildingSurface:Detailed,
  ZN_0023_A8AB6EC0_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0023_A8AB6EC0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  7.32793,
  0,
  0,
  7.32793,
  4.2,
  7.32793,
  7.32793,
  4.2,
  7.32793,
  7.32793,
  0;

BuildingSurface:Detailed,
  ZN_0023_A8AB6EC0_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0023_A8AB6EC0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  7.32793,
  0,
  0,
  7.32793,
  7.32793,
  0,
  7.32793,
  7.32793,
  4.2,
  7.32793,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0023_A8AB6EC0_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0023_A8AB6EC0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  7.32793,
  0,
  0,
  7.32793,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0023_A8AB6EC0_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0023_A8AB6EC0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  7.32793,
  4.2,
  0,
  7.32793,
  0;

People,
  ZN_0023_A8AB6EC0_People,
  ZN_0023_A8AB6EC0,
  GreenFlow_Occupancy_Schedule,
  People,
  21.4794,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0023_A8AB6EC0_Lights,
  ZN_0023_A8AB6EC0,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0023_A8AB6EC0_Equipment,
  ZN_0023_A8AB6EC0,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0023_A8AB6EC0_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0023_A8AB6EC0_Infiltration,
  ZN_0023_A8AB6EC0,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0023_A8AB6EC0,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0023_A8AB6EC0_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0024_2C71F249,
  0,
  64.6318,
  0,
  10.4,
  1,
  1,
  4.2,
  491.868,
  117.112,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0024_2C71F249_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0024_2C71F249,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  10.8218,
  0,
  10.8218,
  10.8218,
  0,
  10.8218,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0024_2C71F249_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0024_2C71F249,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  10.8218,
  0,
  4.2,
  10.8218,
  10.8218,
  4.2,
  0,
  10.8218,
  4.2;

BuildingSurface:Detailed,
  ZN_0024_2C71F249_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0024_2C71F249,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  10.8218,
  0,
  0,
  10.8218,
  4.2,
  10.8218,
  10.8218,
  4.2,
  10.8218,
  10.8218,
  0;

BuildingSurface:Detailed,
  ZN_0024_2C71F249_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0024_2C71F249,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  10.8218,
  0,
  0,
  10.8218,
  10.8218,
  0,
  10.8218,
  10.8218,
  4.2,
  10.8218,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0024_2C71F249_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0024_2C71F249,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  10.8218,
  0,
  0,
  10.8218,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0024_2C71F249_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0024_2C71F249,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  10.8218,
  4.2,
  0,
  10.8218,
  0;

People,
  ZN_0024_2C71F249_People,
  ZN_0024_2C71F249,
  GreenFlow_Occupancy_Schedule,
  People,
  11.7112,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0024_2C71F249_Lights,
  ZN_0024_2C71F249,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0024_2C71F249_Equipment,
  ZN_0024_2C71F249,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0024_2C71F249_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0024_2C71F249_Infiltration,
  ZN_0024_2C71F249,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0024_2C71F249,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0024_2C71F249_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0025_1AA93AF2,
  0,
  77.4536,
  0,
  10.4,
  1,
  1,
  4.2,
  8.625,
  2.05357,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0025_1AA93AF2_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0025_1AA93AF2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.43303,
  0,
  1.43303,
  1.43303,
  0,
  1.43303,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0025_1AA93AF2_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0025_1AA93AF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.43303,
  0,
  4.2,
  1.43303,
  1.43303,
  4.2,
  0,
  1.43303,
  4.2;

BuildingSurface:Detailed,
  ZN_0025_1AA93AF2_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0025_1AA93AF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.43303,
  0,
  0,
  1.43303,
  4.2,
  1.43303,
  1.43303,
  4.2,
  1.43303,
  1.43303,
  0;

BuildingSurface:Detailed,
  ZN_0025_1AA93AF2_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0025_1AA93AF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.43303,
  0,
  0,
  1.43303,
  1.43303,
  0,
  1.43303,
  1.43303,
  4.2,
  1.43303,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0025_1AA93AF2_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0025_1AA93AF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.43303,
  0,
  0,
  1.43303,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0025_1AA93AF2_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0025_1AA93AF2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.43303,
  4.2,
  0,
  1.43303,
  0;

People,
  ZN_0025_1AA93AF2_People,
  ZN_0025_1AA93AF2,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1027,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0025_1AA93AF2_Lights,
  ZN_0025_1AA93AF2,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0025_1AA93AF2_Equipment,
  ZN_0025_1AA93AF2,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0025_1AA93AF2_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0025_1AA93AF2_Infiltration,
  ZN_0025_1AA93AF2,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0025_1AA93AF2,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0025_1AA93AF2_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0026_11101CB4,
  0,
  80.8866,
  0,
  10.4,
  1,
  1,
  4.2,
  22.0557,
  5.25136,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0026_11101CB4_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0026_11101CB4,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.29158,
  0,
  2.29158,
  2.29158,
  0,
  2.29158,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0026_11101CB4_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0026_11101CB4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.29158,
  0,
  4.2,
  2.29158,
  2.29158,
  4.2,
  0,
  2.29158,
  4.2;

BuildingSurface:Detailed,
  ZN_0026_11101CB4_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0026_11101CB4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.29158,
  0,
  0,
  2.29158,
  4.2,
  2.29158,
  2.29158,
  4.2,
  2.29158,
  2.29158,
  0;

BuildingSurface:Detailed,
  ZN_0026_11101CB4_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0026_11101CB4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.29158,
  0,
  0,
  2.29158,
  2.29158,
  0,
  2.29158,
  2.29158,
  4.2,
  2.29158,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0026_11101CB4_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0026_11101CB4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.29158,
  0,
  0,
  2.29158,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0026_11101CB4_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0026_11101CB4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.29158,
  4.2,
  0,
  2.29158,
  0;

People,
  ZN_0026_11101CB4_People,
  ZN_0026_11101CB4,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5251,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0026_11101CB4_Lights,
  ZN_0026_11101CB4,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0026_11101CB4_Equipment,
  ZN_0026_11101CB4,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0026_11101CB4_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0026_11101CB4_Infiltration,
  ZN_0026_11101CB4,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0026_11101CB4,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0026_11101CB4_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0027_09FD8042,
  0,
  85.1782,
  0,
  10.4,
  1,
  1,
  4.2,
  23.4,
  5.57143,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0027_09FD8042_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0027_09FD8042,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.36039,
  0,
  2.36039,
  2.36039,
  0,
  2.36039,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0027_09FD8042_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0027_09FD8042,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.36039,
  0,
  4.2,
  2.36039,
  2.36039,
  4.2,
  0,
  2.36039,
  4.2;

BuildingSurface:Detailed,
  ZN_0027_09FD8042_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0027_09FD8042,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.36039,
  0,
  0,
  2.36039,
  4.2,
  2.36039,
  2.36039,
  4.2,
  2.36039,
  2.36039,
  0;

BuildingSurface:Detailed,
  ZN_0027_09FD8042_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0027_09FD8042,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.36039,
  0,
  0,
  2.36039,
  2.36039,
  0,
  2.36039,
  2.36039,
  4.2,
  2.36039,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0027_09FD8042_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0027_09FD8042,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.36039,
  0,
  0,
  2.36039,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0027_09FD8042_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0027_09FD8042,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.36039,
  4.2,
  0,
  2.36039,
  0;

People,
  ZN_0027_09FD8042_People,
  ZN_0027_09FD8042,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2786,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0027_09FD8042_Lights,
  ZN_0027_09FD8042,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0027_09FD8042_Equipment,
  ZN_0027_09FD8042,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0027_09FD8042_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0027_09FD8042_Infiltration,
  ZN_0027_09FD8042,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0027_09FD8042,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0027_09FD8042_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0028_99B51E86,
  0,
  89.5386,
  0,
  10.4,
  1,
  1,
  3.4,
  1388.45,
  408.368,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0028_99B51E86_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0028_99B51E86,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  20.2081,
  0,
  20.2081,
  20.2081,
  0,
  20.2081,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0028_99B51E86_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0028_99B51E86,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.4,
  20.2081,
  0,
  3.4,
  20.2081,
  20.2081,
  3.4,
  0,
  20.2081,
  3.4;

BuildingSurface:Detailed,
  ZN_0028_99B51E86_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0028_99B51E86,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  20.2081,
  0,
  0,
  20.2081,
  3.4,
  20.2081,
  20.2081,
  3.4,
  20.2081,
  20.2081,
  0;

BuildingSurface:Detailed,
  ZN_0028_99B51E86_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0028_99B51E86,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  20.2081,
  0,
  0,
  20.2081,
  20.2081,
  0,
  20.2081,
  20.2081,
  3.4,
  20.2081,
  0,
  3.4;

BuildingSurface:Detailed,
  ZN_0028_99B51E86_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0028_99B51E86,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  20.2081,
  0,
  0,
  20.2081,
  0,
  3.4,
  0,
  0,
  3.4;

BuildingSurface:Detailed,
  ZN_0028_99B51E86_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0028_99B51E86,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.4,
  0,
  20.2081,
  3.4,
  0,
  20.2081,
  0;

People,
  ZN_0028_99B51E86_People,
  ZN_0028_99B51E86,
  GreenFlow_Occupancy_Schedule,
  People,
  8.1674,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0028_99B51E86_Lights,
  ZN_0028_99B51E86,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  4,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0028_99B51E86_Equipment,
  ZN_0028_99B51E86,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  1,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0028_99B51E86_OutdoorAir,
  Sum,
  0.002,
  0.0001,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0028_99B51E86_Infiltration,
  ZN_0028_99B51E86,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0028_99B51E86,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0028_99B51E86_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0029_EBFF8A64,
  0,
  0,
  0,
  20,
  1,
  1,
  3.95,
  19.32,
  4.89114,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0029_EBFF8A64_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0029_EBFF8A64,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.21159,
  0,
  2.21159,
  2.21159,
  0,
  2.21159,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0029_EBFF8A64_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0029_EBFF8A64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.21159,
  0,
  3.95,
  2.21159,
  2.21159,
  3.95,
  0,
  2.21159,
  3.95;

BuildingSurface:Detailed,
  ZN_0029_EBFF8A64_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0029_EBFF8A64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.21159,
  0,
  0,
  2.21159,
  3.95,
  2.21159,
  2.21159,
  3.95,
  2.21159,
  2.21159,
  0;

BuildingSurface:Detailed,
  ZN_0029_EBFF8A64_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0029_EBFF8A64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.21159,
  0,
  0,
  2.21159,
  2.21159,
  0,
  2.21159,
  2.21159,
  3.95,
  2.21159,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0029_EBFF8A64_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0029_EBFF8A64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.21159,
  0,
  0,
  2.21159,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0029_EBFF8A64_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0029_EBFF8A64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.21159,
  3.95,
  0,
  2.21159,
  0;

People,
  ZN_0029_EBFF8A64_People,
  ZN_0029_EBFF8A64,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2446,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0029_EBFF8A64_Lights,
  ZN_0029_EBFF8A64,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0029_EBFF8A64_Equipment,
  ZN_0029_EBFF8A64,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0029_EBFF8A64_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0029_EBFF8A64_Infiltration,
  ZN_0029_EBFF8A64,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0029_EBFF8A64,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0029_EBFF8A64_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0030_D2E42246,
  0,
  4.21159,
  0,
  20,
  1,
  1,
  3.95,
  19.32,
  4.89114,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0030_D2E42246_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0030_D2E42246,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.21159,
  0,
  2.21159,
  2.21159,
  0,
  2.21159,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0030_D2E42246_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0030_D2E42246,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.21159,
  0,
  3.95,
  2.21159,
  2.21159,
  3.95,
  0,
  2.21159,
  3.95;

BuildingSurface:Detailed,
  ZN_0030_D2E42246_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0030_D2E42246,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.21159,
  0,
  0,
  2.21159,
  3.95,
  2.21159,
  2.21159,
  3.95,
  2.21159,
  2.21159,
  0;

BuildingSurface:Detailed,
  ZN_0030_D2E42246_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0030_D2E42246,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.21159,
  0,
  0,
  2.21159,
  2.21159,
  0,
  2.21159,
  2.21159,
  3.95,
  2.21159,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0030_D2E42246_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0030_D2E42246,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.21159,
  0,
  0,
  2.21159,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0030_D2E42246_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0030_D2E42246,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.21159,
  3.95,
  0,
  2.21159,
  0;

People,
  ZN_0030_D2E42246_People,
  ZN_0030_D2E42246,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2446,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0030_D2E42246_Lights,
  ZN_0030_D2E42246,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0030_D2E42246_Equipment,
  ZN_0030_D2E42246,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0030_D2E42246_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0030_D2E42246_Infiltration,
  ZN_0030_D2E42246,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0030_D2E42246,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0030_D2E42246_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0031_FAD1FC41,
  0,
  0,
  0,
  26.6,
  1,
  1,
  4.32,
  18.9336,
  4.38278,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0031_FAD1FC41_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0031_FAD1FC41,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.09351,
  0,
  2.09351,
  2.09351,
  0,
  2.09351,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0031_FAD1FC41_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0031_FAD1FC41,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  2.09351,
  0,
  4.32,
  2.09351,
  2.09351,
  4.32,
  0,
  2.09351,
  4.32;

BuildingSurface:Detailed,
  ZN_0031_FAD1FC41_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0031_FAD1FC41,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.09351,
  0,
  0,
  2.09351,
  4.32,
  2.09351,
  2.09351,
  4.32,
  2.09351,
  2.09351,
  0;

BuildingSurface:Detailed,
  ZN_0031_FAD1FC41_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0031_FAD1FC41,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.09351,
  0,
  0,
  2.09351,
  2.09351,
  0,
  2.09351,
  2.09351,
  4.32,
  2.09351,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0031_FAD1FC41_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0031_FAD1FC41,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.09351,
  0,
  0,
  2.09351,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0031_FAD1FC41_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0031_FAD1FC41,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  2.09351,
  4.32,
  0,
  2.09351,
  0;

People,
  ZN_0031_FAD1FC41_People,
  ZN_0031_FAD1FC41,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2191,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0031_FAD1FC41_Lights,
  ZN_0031_FAD1FC41,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0031_FAD1FC41_Equipment,
  ZN_0031_FAD1FC41,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0031_FAD1FC41_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0031_FAD1FC41_Infiltration,
  ZN_0031_FAD1FC41,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0031_FAD1FC41,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0031_FAD1FC41_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0032_6F561391,
  0,
  4.09351,
  0,
  26.6,
  1,
  1,
  4.32,
  18.9336,
  4.38278,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0032_6F561391_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0032_6F561391,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.09351,
  0,
  2.09351,
  2.09351,
  0,
  2.09351,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0032_6F561391_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0032_6F561391,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  2.09351,
  0,
  4.32,
  2.09351,
  2.09351,
  4.32,
  0,
  2.09351,
  4.32;

BuildingSurface:Detailed,
  ZN_0032_6F561391_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0032_6F561391,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.09351,
  0,
  0,
  2.09351,
  4.32,
  2.09351,
  2.09351,
  4.32,
  2.09351,
  2.09351,
  0;

BuildingSurface:Detailed,
  ZN_0032_6F561391_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0032_6F561391,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.09351,
  0,
  0,
  2.09351,
  2.09351,
  0,
  2.09351,
  2.09351,
  4.32,
  2.09351,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0032_6F561391_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0032_6F561391,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.09351,
  0,
  0,
  2.09351,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0032_6F561391_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0032_6F561391,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  2.09351,
  4.32,
  0,
  2.09351,
  0;

People,
  ZN_0032_6F561391_People,
  ZN_0032_6F561391,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2191,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0032_6F561391_Lights,
  ZN_0032_6F561391,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0032_6F561391_Equipment,
  ZN_0032_6F561391,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0032_6F561391_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0032_6F561391_Infiltration,
  ZN_0032_6F561391,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0032_6F561391,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0032_6F561391_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0033_D39EEAB2,
  0,
  0,
  0,
  15,
  1,
  1,
  3.95,
  101.793,
  25.7703,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0033_D39EEAB2_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0033_D39EEAB2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.07645,
  0,
  5.07645,
  5.07645,
  0,
  5.07645,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0033_D39EEAB2_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0033_D39EEAB2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  5.07645,
  0,
  3.95,
  5.07645,
  5.07645,
  3.95,
  0,
  5.07645,
  3.95;

BuildingSurface:Detailed,
  ZN_0033_D39EEAB2_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0033_D39EEAB2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.07645,
  0,
  0,
  5.07645,
  3.95,
  5.07645,
  5.07645,
  3.95,
  5.07645,
  5.07645,
  0;

BuildingSurface:Detailed,
  ZN_0033_D39EEAB2_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0033_D39EEAB2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.07645,
  0,
  0,
  5.07645,
  5.07645,
  0,
  5.07645,
  5.07645,
  3.95,
  5.07645,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0033_D39EEAB2_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0033_D39EEAB2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.07645,
  0,
  0,
  5.07645,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0033_D39EEAB2_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0033_D39EEAB2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  5.07645,
  3.95,
  0,
  5.07645,
  0;

People,
  ZN_0033_D39EEAB2_People,
  ZN_0033_D39EEAB2,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0308,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0033_D39EEAB2_Lights,
  ZN_0033_D39EEAB2,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0033_D39EEAB2_Equipment,
  ZN_0033_D39EEAB2,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0033_D39EEAB2_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0033_D39EEAB2_Infiltration,
  ZN_0033_D39EEAB2,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0033_D39EEAB2,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0033_D39EEAB2_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0034_07287086,
  0,
  7.07645,
  0,
  15,
  1,
  1,
  3.95,
  101.183,
  25.6159,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0034_07287086_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0034_07287086,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.06121,
  0,
  5.06121,
  5.06121,
  0,
  5.06121,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0034_07287086_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0034_07287086,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  5.06121,
  0,
  3.95,
  5.06121,
  5.06121,
  3.95,
  0,
  5.06121,
  3.95;

BuildingSurface:Detailed,
  ZN_0034_07287086_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0034_07287086,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.06121,
  0,
  0,
  5.06121,
  3.95,
  5.06121,
  5.06121,
  3.95,
  5.06121,
  5.06121,
  0;

BuildingSurface:Detailed,
  ZN_0034_07287086_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0034_07287086,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.06121,
  0,
  0,
  5.06121,
  5.06121,
  0,
  5.06121,
  5.06121,
  3.95,
  5.06121,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0034_07287086_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0034_07287086,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.06121,
  0,
  0,
  5.06121,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0034_07287086_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0034_07287086,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  5.06121,
  3.95,
  0,
  5.06121,
  0;

People,
  ZN_0034_07287086_People,
  ZN_0034_07287086,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0246,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0034_07287086_Lights,
  ZN_0034_07287086,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0034_07287086_Equipment,
  ZN_0034_07287086,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0034_07287086_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0034_07287086_Infiltration,
  ZN_0034_07287086,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0034_07287086,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0034_07287086_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0035_F6236351,
  0,
  14.1377,
  0,
  15,
  1,
  1,
  3.95,
  56.8269,
  14.3866,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0035_F6236351_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0035_F6236351,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.79296,
  0,
  3.79296,
  3.79296,
  0,
  3.79296,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0035_F6236351_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0035_F6236351,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  3.79296,
  0,
  3.95,
  3.79296,
  3.79296,
  3.95,
  0,
  3.79296,
  3.95;

BuildingSurface:Detailed,
  ZN_0035_F6236351_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0035_F6236351,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.79296,
  0,
  0,
  3.79296,
  3.95,
  3.79296,
  3.79296,
  3.95,
  3.79296,
  3.79296,
  0;

BuildingSurface:Detailed,
  ZN_0035_F6236351_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0035_F6236351,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.79296,
  0,
  0,
  3.79296,
  3.79296,
  0,
  3.79296,
  3.79296,
  3.95,
  3.79296,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0035_F6236351_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0035_F6236351,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.79296,
  0,
  0,
  3.79296,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0035_F6236351_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0035_F6236351,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  3.79296,
  3.95,
  0,
  3.79296,
  0;

People,
  ZN_0035_F6236351_People,
  ZN_0035_F6236351,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5755,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0035_F6236351_Lights,
  ZN_0035_F6236351,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0035_F6236351_Equipment,
  ZN_0035_F6236351,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0035_F6236351_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0035_F6236351_Infiltration,
  ZN_0035_F6236351,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0035_F6236351,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0035_F6236351_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0036_E3B484D9,
  0,
  19.9306,
  0,
  15,
  1,
  1,
  3.95,
  1401.21,
  354.736,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0036_E3B484D9_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0036_E3B484D9,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  18.8344,
  0,
  18.8344,
  18.8344,
  0,
  18.8344,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0036_E3B484D9_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0036_E3B484D9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  18.8344,
  0,
  3.95,
  18.8344,
  18.8344,
  3.95,
  0,
  18.8344,
  3.95;

BuildingSurface:Detailed,
  ZN_0036_E3B484D9_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0036_E3B484D9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  18.8344,
  0,
  0,
  18.8344,
  3.95,
  18.8344,
  18.8344,
  3.95,
  18.8344,
  18.8344,
  0;

BuildingSurface:Detailed,
  ZN_0036_E3B484D9_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0036_E3B484D9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  18.8344,
  0,
  0,
  18.8344,
  18.8344,
  0,
  18.8344,
  18.8344,
  3.95,
  18.8344,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0036_E3B484D9_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0036_E3B484D9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  18.8344,
  0,
  0,
  18.8344,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0036_E3B484D9_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0036_E3B484D9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  18.8344,
  3.95,
  0,
  18.8344,
  0;

People,
  ZN_0036_E3B484D9_People,
  ZN_0036_E3B484D9,
  GreenFlow_Occupancy_Schedule,
  People,
  35.4736,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0036_E3B484D9_Lights,
  ZN_0036_E3B484D9,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0036_E3B484D9_Equipment,
  ZN_0036_E3B484D9,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0036_E3B484D9_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0036_E3B484D9_Infiltration,
  ZN_0036_E3B484D9,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0036_E3B484D9,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0036_E3B484D9_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0037_D1EA7236,
  0,
  40.7651,
  0,
  15,
  1,
  1,
  3.95,
  1196.26,
  302.851,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0037_D1EA7236_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0037_D1EA7236,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  17.4026,
  0,
  17.4026,
  17.4026,
  0,
  17.4026,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0037_D1EA7236_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0037_D1EA7236,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  17.4026,
  0,
  3.95,
  17.4026,
  17.4026,
  3.95,
  0,
  17.4026,
  3.95;

BuildingSurface:Detailed,
  ZN_0037_D1EA7236_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0037_D1EA7236,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  17.4026,
  0,
  0,
  17.4026,
  3.95,
  17.4026,
  17.4026,
  3.95,
  17.4026,
  17.4026,
  0;

BuildingSurface:Detailed,
  ZN_0037_D1EA7236_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0037_D1EA7236,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  17.4026,
  0,
  0,
  17.4026,
  17.4026,
  0,
  17.4026,
  17.4026,
  3.95,
  17.4026,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0037_D1EA7236_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0037_D1EA7236,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  17.4026,
  0,
  0,
  17.4026,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0037_D1EA7236_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0037_D1EA7236,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  17.4026,
  3.95,
  0,
  17.4026,
  0;

People,
  ZN_0037_D1EA7236_People,
  ZN_0037_D1EA7236,
  GreenFlow_Occupancy_Schedule,
  People,
  30.2851,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0037_D1EA7236_Lights,
  ZN_0037_D1EA7236,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0037_D1EA7236_Equipment,
  ZN_0037_D1EA7236,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0037_D1EA7236_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0037_D1EA7236_Infiltration,
  ZN_0037_D1EA7236,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0037_D1EA7236,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0037_D1EA7236_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0038_CD8851FE,
  0,
  109.564,
  0,
  13.1943,
  1,
  1,
  3.6,
  136.055,
  37.7929,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0038_CD8851FE_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0038_CD8851FE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  6.1476,
  0,
  6.1476,
  6.1476,
  0,
  6.1476,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0038_CD8851FE_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0038_CD8851FE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  6.1476,
  0,
  3.6,
  6.1476,
  6.1476,
  3.6,
  0,
  6.1476,
  3.6;

BuildingSurface:Detailed,
  ZN_0038_CD8851FE_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0038_CD8851FE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  6.1476,
  0,
  0,
  6.1476,
  3.6,
  6.1476,
  6.1476,
  3.6,
  6.1476,
  6.1476,
  0;

BuildingSurface:Detailed,
  ZN_0038_CD8851FE_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0038_CD8851FE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  6.1476,
  0,
  0,
  6.1476,
  6.1476,
  0,
  6.1476,
  6.1476,
  3.6,
  6.1476,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0038_CD8851FE_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0038_CD8851FE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  6.1476,
  0,
  0,
  6.1476,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0038_CD8851FE_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0038_CD8851FE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  6.1476,
  3.6,
  0,
  6.1476,
  0;

People,
  ZN_0038_CD8851FE_People,
  ZN_0038_CD8851FE,
  GreenFlow_Occupancy_Schedule,
  People,
  7.5586,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0038_CD8851FE_Lights,
  ZN_0038_CD8851FE,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0038_CD8851FE_Equipment,
  ZN_0038_CD8851FE,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0038_CD8851FE_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0038_CD8851FE_Infiltration,
  ZN_0038_CD8851FE,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0038_CD8851FE,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0038_CD8851FE_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0039_805816AB,
  0,
  117.711,
  0,
  13.1943,
  1,
  1,
  3.6,
  9.38,
  2.60556,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0039_805816AB_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0039_805816AB,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.61417,
  0,
  1.61417,
  1.61417,
  0,
  1.61417,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0039_805816AB_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0039_805816AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  1.61417,
  0,
  3.6,
  1.61417,
  1.61417,
  3.6,
  0,
  1.61417,
  3.6;

BuildingSurface:Detailed,
  ZN_0039_805816AB_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0039_805816AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.61417,
  0,
  0,
  1.61417,
  3.6,
  1.61417,
  1.61417,
  3.6,
  1.61417,
  1.61417,
  0;

BuildingSurface:Detailed,
  ZN_0039_805816AB_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0039_805816AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.61417,
  0,
  0,
  1.61417,
  1.61417,
  0,
  1.61417,
  1.61417,
  3.6,
  1.61417,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0039_805816AB_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0039_805816AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.61417,
  0,
  0,
  1.61417,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0039_805816AB_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0039_805816AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  1.61417,
  3.6,
  0,
  1.61417,
  0;

People,
  ZN_0039_805816AB_People,
  ZN_0039_805816AB,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1303,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0039_805816AB_Lights,
  ZN_0039_805816AB,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0039_805816AB_Equipment,
  ZN_0039_805816AB,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0039_805816AB_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0039_805816AB_Infiltration,
  ZN_0039_805816AB,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0039_805816AB,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0039_805816AB_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0040_E6ECC151,
  0,
  121.325,
  0,
  13.1943,
  1,
  1,
  3.6,
  8.32475,
  2.31243,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0040_E6ECC151_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0040_E6ECC151,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.52067,
  0,
  1.52067,
  1.52067,
  0,
  1.52067,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0040_E6ECC151_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0040_E6ECC151,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  1.52067,
  0,
  3.6,
  1.52067,
  1.52067,
  3.6,
  0,
  1.52067,
  3.6;

BuildingSurface:Detailed,
  ZN_0040_E6ECC151_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0040_E6ECC151,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.52067,
  0,
  0,
  1.52067,
  3.6,
  1.52067,
  1.52067,
  3.6,
  1.52067,
  1.52067,
  0;

BuildingSurface:Detailed,
  ZN_0040_E6ECC151_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0040_E6ECC151,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.52067,
  0,
  0,
  1.52067,
  1.52067,
  0,
  1.52067,
  1.52067,
  3.6,
  1.52067,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0040_E6ECC151_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0040_E6ECC151,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.52067,
  0,
  0,
  1.52067,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0040_E6ECC151_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0040_E6ECC151,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  1.52067,
  3.6,
  0,
  1.52067,
  0;

People,
  ZN_0040_E6ECC151_People,
  ZN_0040_E6ECC151,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1156,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0040_E6ECC151_Lights,
  ZN_0040_E6ECC151,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0040_E6ECC151_Equipment,
  ZN_0040_E6ECC151,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0040_E6ECC151_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0040_E6ECC151_Infiltration,
  ZN_0040_E6ECC151,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0040_E6ECC151,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0040_E6ECC151_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0041_BD9F7171,
  0,
  124.846,
  0,
  13.1943,
  1,
  1,
  3.6,
  23.5673,
  6.54646,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0041_BD9F7171_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0041_BD9F7171,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.5586,
  0,
  2.5586,
  2.5586,
  0,
  2.5586,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0041_BD9F7171_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0041_BD9F7171,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  2.5586,
  0,
  3.6,
  2.5586,
  2.5586,
  3.6,
  0,
  2.5586,
  3.6;

BuildingSurface:Detailed,
  ZN_0041_BD9F7171_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0041_BD9F7171,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.5586,
  0,
  0,
  2.5586,
  3.6,
  2.5586,
  2.5586,
  3.6,
  2.5586,
  2.5586,
  0;

BuildingSurface:Detailed,
  ZN_0041_BD9F7171_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0041_BD9F7171,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.5586,
  0,
  0,
  2.5586,
  2.5586,
  0,
  2.5586,
  2.5586,
  3.6,
  2.5586,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0041_BD9F7171_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0041_BD9F7171,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.5586,
  0,
  0,
  2.5586,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0041_BD9F7171_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0041_BD9F7171,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  2.5586,
  3.6,
  0,
  2.5586,
  0;

People,
  ZN_0041_BD9F7171_People,
  ZN_0041_BD9F7171,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3273,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0041_BD9F7171_Lights,
  ZN_0041_BD9F7171,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0041_BD9F7171_Equipment,
  ZN_0041_BD9F7171,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0041_BD9F7171_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0041_BD9F7171_Infiltration,
  ZN_0041_BD9F7171,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0041_BD9F7171,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0041_BD9F7171_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0042_93E09D7C,
  0,
  129.405,
  0,
  13.1943,
  1,
  1,
  3.6,
  5.99405,
  1.66501,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0042_93E09D7C_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0042_93E09D7C,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.29035,
  0,
  1.29035,
  1.29035,
  0,
  1.29035,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0042_93E09D7C_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0042_93E09D7C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  1.29035,
  0,
  3.6,
  1.29035,
  1.29035,
  3.6,
  0,
  1.29035,
  3.6;

BuildingSurface:Detailed,
  ZN_0042_93E09D7C_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0042_93E09D7C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.29035,
  0,
  0,
  1.29035,
  3.6,
  1.29035,
  1.29035,
  3.6,
  1.29035,
  1.29035,
  0;

BuildingSurface:Detailed,
  ZN_0042_93E09D7C_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0042_93E09D7C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.29035,
  0,
  0,
  1.29035,
  1.29035,
  0,
  1.29035,
  1.29035,
  3.6,
  1.29035,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0042_93E09D7C_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0042_93E09D7C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.29035,
  0,
  0,
  1.29035,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0042_93E09D7C_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0042_93E09D7C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  1.29035,
  3.6,
  0,
  1.29035,
  0;

People,
  ZN_0042_93E09D7C_People,
  ZN_0042_93E09D7C,
  GreenFlow_Occupancy_Schedule,
  People,
  0.0833,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0042_93E09D7C_Lights,
  ZN_0042_93E09D7C,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0042_93E09D7C_Equipment,
  ZN_0042_93E09D7C,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0042_93E09D7C_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0042_93E09D7C_Infiltration,
  ZN_0042_93E09D7C,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0042_93E09D7C,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0042_93E09D7C_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0043_32E0336D,
  0,
  60.1677,
  0,
  15,
  1,
  1,
  3.95,
  495.2,
  125.367,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0043_32E0336D_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0043_32E0336D,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  11.1967,
  0,
  11.1967,
  11.1967,
  0,
  11.1967,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0043_32E0336D_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0043_32E0336D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  11.1967,
  0,
  3.95,
  11.1967,
  11.1967,
  3.95,
  0,
  11.1967,
  3.95;

BuildingSurface:Detailed,
  ZN_0043_32E0336D_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0043_32E0336D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  11.1967,
  0,
  0,
  11.1967,
  3.95,
  11.1967,
  11.1967,
  3.95,
  11.1967,
  11.1967,
  0;

BuildingSurface:Detailed,
  ZN_0043_32E0336D_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0043_32E0336D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  11.1967,
  0,
  0,
  11.1967,
  11.1967,
  0,
  11.1967,
  11.1967,
  3.95,
  11.1967,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0043_32E0336D_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0043_32E0336D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  11.1967,
  0,
  0,
  11.1967,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0043_32E0336D_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0043_32E0336D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  11.1967,
  3.95,
  0,
  11.1967,
  0;

People,
  ZN_0043_32E0336D_People,
  ZN_0043_32E0336D,
  GreenFlow_Occupancy_Schedule,
  People,
  12.5367,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0043_32E0336D_Lights,
  ZN_0043_32E0336D,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0043_32E0336D_Equipment,
  ZN_0043_32E0336D,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0043_32E0336D_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0043_32E0336D_Infiltration,
  ZN_0043_32E0336D,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0043_32E0336D,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0043_32E0336D_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0044_62C79DBA,
  0,
  132.695,
  0,
  13.1943,
  1,
  1,
  3.8,
  103.495,
  27.2355,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0044_62C79DBA_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0044_62C79DBA,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.21876,
  0,
  5.21876,
  5.21876,
  0,
  5.21876,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0044_62C79DBA_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0044_62C79DBA,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.21876,
  0,
  3.8,
  5.21876,
  5.21876,
  3.8,
  0,
  5.21876,
  3.8;

BuildingSurface:Detailed,
  ZN_0044_62C79DBA_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0044_62C79DBA,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.21876,
  0,
  0,
  5.21876,
  3.8,
  5.21876,
  5.21876,
  3.8,
  5.21876,
  5.21876,
  0;

BuildingSurface:Detailed,
  ZN_0044_62C79DBA_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0044_62C79DBA,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.21876,
  0,
  0,
  5.21876,
  5.21876,
  0,
  5.21876,
  5.21876,
  3.8,
  5.21876,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0044_62C79DBA_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0044_62C79DBA,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.21876,
  0,
  0,
  5.21876,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0044_62C79DBA_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0044_62C79DBA,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.21876,
  3.8,
  0,
  5.21876,
  0;

People,
  ZN_0044_62C79DBA_People,
  ZN_0044_62C79DBA,
  GreenFlow_Occupancy_Schedule,
  People,
  0.9078,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0044_62C79DBA_Lights,
  ZN_0044_62C79DBA,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0044_62C79DBA_Equipment,
  ZN_0044_62C79DBA,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0044_62C79DBA_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0044_62C79DBA_Infiltration,
  ZN_0044_62C79DBA,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0044_62C79DBA,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0044_62C79DBA_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0045_E89C8486,
  0,
  8.42318,
  0,
  20,
  1,
  1,
  3.95,
  101.177,
  25.6145,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0045_E89C8486_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0045_E89C8486,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.06108,
  0,
  5.06108,
  5.06108,
  0,
  5.06108,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0045_E89C8486_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0045_E89C8486,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  5.06108,
  0,
  3.95,
  5.06108,
  5.06108,
  3.95,
  0,
  5.06108,
  3.95;

BuildingSurface:Detailed,
  ZN_0045_E89C8486_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0045_E89C8486,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.06108,
  0,
  0,
  5.06108,
  3.95,
  5.06108,
  5.06108,
  3.95,
  5.06108,
  5.06108,
  0;

BuildingSurface:Detailed,
  ZN_0045_E89C8486_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0045_E89C8486,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.06108,
  0,
  0,
  5.06108,
  5.06108,
  0,
  5.06108,
  5.06108,
  3.95,
  5.06108,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0045_E89C8486_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0045_E89C8486,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.06108,
  0,
  0,
  5.06108,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0045_E89C8486_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0045_E89C8486,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  5.06108,
  3.95,
  0,
  5.06108,
  0;

People,
  ZN_0045_E89C8486_People,
  ZN_0045_E89C8486,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0246,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0045_E89C8486_Lights,
  ZN_0045_E89C8486,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0045_E89C8486_Equipment,
  ZN_0045_E89C8486,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0045_E89C8486_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0045_E89C8486_Infiltration,
  ZN_0045_E89C8486,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0045_E89C8486,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0045_E89C8486_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0046_72F797FC,
  0,
  139.914,
  0,
  13.1943,
  1,
  1,
  3.8,
  242.348,
  63.7759,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0046_72F797FC_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0046_72F797FC,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  7.98598,
  0,
  7.98598,
  7.98598,
  0,
  7.98598,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0046_72F797FC_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0046_72F797FC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  7.98598,
  0,
  3.8,
  7.98598,
  7.98598,
  3.8,
  0,
  7.98598,
  3.8;

BuildingSurface:Detailed,
  ZN_0046_72F797FC_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0046_72F797FC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  7.98598,
  0,
  0,
  7.98598,
  3.8,
  7.98598,
  7.98598,
  3.8,
  7.98598,
  7.98598,
  0;

BuildingSurface:Detailed,
  ZN_0046_72F797FC_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0046_72F797FC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  7.98598,
  0,
  0,
  7.98598,
  7.98598,
  0,
  7.98598,
  7.98598,
  3.8,
  7.98598,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0046_72F797FC_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0046_72F797FC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  7.98598,
  0,
  0,
  7.98598,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0046_72F797FC_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0046_72F797FC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  7.98598,
  3.8,
  0,
  7.98598,
  0;

People,
  ZN_0046_72F797FC_People,
  ZN_0046_72F797FC,
  GreenFlow_Occupancy_Schedule,
  People,
  2.1259,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0046_72F797FC_Lights,
  ZN_0046_72F797FC,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0046_72F797FC_Equipment,
  ZN_0046_72F797FC,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0046_72F797FC_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0046_72F797FC_Infiltration,
  ZN_0046_72F797FC,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0046_72F797FC,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0046_72F797FC_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0047_8D349150,
  0,
  15.4843,
  0,
  20,
  1,
  1,
  3.95,
  101.798,
  25.7717,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0047_8D349150_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0047_8D349150,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.07658,
  0,
  5.07658,
  5.07658,
  0,
  5.07658,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0047_8D349150_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0047_8D349150,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  5.07658,
  0,
  3.95,
  5.07658,
  5.07658,
  3.95,
  0,
  5.07658,
  3.95;

BuildingSurface:Detailed,
  ZN_0047_8D349150_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0047_8D349150,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.07658,
  0,
  0,
  5.07658,
  3.95,
  5.07658,
  5.07658,
  3.95,
  5.07658,
  5.07658,
  0;

BuildingSurface:Detailed,
  ZN_0047_8D349150_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0047_8D349150,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.07658,
  0,
  0,
  5.07658,
  5.07658,
  0,
  5.07658,
  5.07658,
  3.95,
  5.07658,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0047_8D349150_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0047_8D349150,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.07658,
  0,
  0,
  5.07658,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0047_8D349150_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0047_8D349150,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  5.07658,
  3.95,
  0,
  5.07658,
  0;

People,
  ZN_0047_8D349150_People,
  ZN_0047_8D349150,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0309,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0047_8D349150_Lights,
  ZN_0047_8D349150,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0047_8D349150_Equipment,
  ZN_0047_8D349150,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0047_8D349150_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0047_8D349150_Infiltration,
  ZN_0047_8D349150,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0047_8D349150,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0047_8D349150_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0048_74763835,
  0,
  149.9,
  0,
  13.1943,
  1,
  1,
  3.8,
  69.9213,
  18.4003,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0048_74763835_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0048_74763835,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.28956,
  0,
  4.28956,
  4.28956,
  0,
  4.28956,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0048_74763835_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0048_74763835,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  4.28956,
  0,
  3.8,
  4.28956,
  4.28956,
  3.8,
  0,
  4.28956,
  3.8;

BuildingSurface:Detailed,
  ZN_0048_74763835_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0048_74763835,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.28956,
  0,
  0,
  4.28956,
  3.8,
  4.28956,
  4.28956,
  3.8,
  4.28956,
  4.28956,
  0;

BuildingSurface:Detailed,
  ZN_0048_74763835_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0048_74763835,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.28956,
  0,
  0,
  4.28956,
  4.28956,
  0,
  4.28956,
  4.28956,
  3.8,
  4.28956,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0048_74763835_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0048_74763835,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.28956,
  0,
  0,
  4.28956,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0048_74763835_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0048_74763835,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  4.28956,
  3.8,
  0,
  4.28956,
  0;

People,
  ZN_0048_74763835_People,
  ZN_0048_74763835,
  GreenFlow_Occupancy_Schedule,
  People,
  0.6133,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0048_74763835_Lights,
  ZN_0048_74763835,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0048_74763835_Equipment,
  ZN_0048_74763835,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0048_74763835_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0048_74763835_Infiltration,
  ZN_0048_74763835,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0048_74763835,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0048_74763835_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0049_2C5722CB,
  0,
  156.189,
  0,
  13.1943,
  1,
  1,
  3.8,
  73.9356,
  19.4567,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0049_2C5722CB_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0049_2C5722CB,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.41098,
  0,
  4.41098,
  4.41098,
  0,
  4.41098,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0049_2C5722CB_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0049_2C5722CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  4.41098,
  0,
  3.8,
  4.41098,
  4.41098,
  3.8,
  0,
  4.41098,
  3.8;

BuildingSurface:Detailed,
  ZN_0049_2C5722CB_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0049_2C5722CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.41098,
  0,
  0,
  4.41098,
  3.8,
  4.41098,
  4.41098,
  3.8,
  4.41098,
  4.41098,
  0;

BuildingSurface:Detailed,
  ZN_0049_2C5722CB_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0049_2C5722CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.41098,
  0,
  0,
  4.41098,
  4.41098,
  0,
  4.41098,
  4.41098,
  3.8,
  4.41098,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0049_2C5722CB_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0049_2C5722CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.41098,
  0,
  0,
  4.41098,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0049_2C5722CB_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0049_2C5722CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  4.41098,
  3.8,
  0,
  4.41098,
  0;

People,
  ZN_0049_2C5722CB_People,
  ZN_0049_2C5722CB,
  GreenFlow_Occupancy_Schedule,
  People,
  0.6486,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0049_2C5722CB_Lights,
  ZN_0049_2C5722CB,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0049_2C5722CB_Equipment,
  ZN_0049_2C5722CB,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0049_2C5722CB_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0049_2C5722CB_Infiltration,
  ZN_0049_2C5722CB,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0049_2C5722CB,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0049_2C5722CB_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0050_44FE4565,
  0,
  162.6,
  0,
  13.1943,
  1,
  1,
  3.8,
  135.792,
  35.7346,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0050_44FE4565_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0050_44FE4565,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.97784,
  0,
  5.97784,
  5.97784,
  0,
  5.97784,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0050_44FE4565_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0050_44FE4565,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.97784,
  0,
  3.8,
  5.97784,
  5.97784,
  3.8,
  0,
  5.97784,
  3.8;

BuildingSurface:Detailed,
  ZN_0050_44FE4565_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0050_44FE4565,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.97784,
  0,
  0,
  5.97784,
  3.8,
  5.97784,
  5.97784,
  3.8,
  5.97784,
  5.97784,
  0;

BuildingSurface:Detailed,
  ZN_0050_44FE4565_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0050_44FE4565,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.97784,
  0,
  0,
  5.97784,
  5.97784,
  0,
  5.97784,
  5.97784,
  3.8,
  5.97784,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0050_44FE4565_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0050_44FE4565,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.97784,
  0,
  0,
  5.97784,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0050_44FE4565_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0050_44FE4565,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.97784,
  3.8,
  0,
  5.97784,
  0;

People,
  ZN_0050_44FE4565_People,
  ZN_0050_44FE4565,
  GreenFlow_Occupancy_Schedule,
  People,
  1.7867,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0050_44FE4565_Lights,
  ZN_0050_44FE4565,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0050_44FE4565_Equipment,
  ZN_0050_44FE4565,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0050_44FE4565_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0050_44FE4565_Infiltration,
  ZN_0050_44FE4565,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0050_44FE4565,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0050_44FE4565_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0051_D4714813,
  0,
  170.578,
  0,
  13.1943,
  1,
  1,
  3.8,
  128.665,
  33.8591,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0051_D4714813_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0051_D4714813,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.81886,
  0,
  5.81886,
  5.81886,
  0,
  5.81886,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0051_D4714813_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0051_D4714813,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.81886,
  0,
  3.8,
  5.81886,
  5.81886,
  3.8,
  0,
  5.81886,
  3.8;

BuildingSurface:Detailed,
  ZN_0051_D4714813_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0051_D4714813,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.81886,
  0,
  0,
  5.81886,
  3.8,
  5.81886,
  5.81886,
  3.8,
  5.81886,
  5.81886,
  0;

BuildingSurface:Detailed,
  ZN_0051_D4714813_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0051_D4714813,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.81886,
  0,
  0,
  5.81886,
  5.81886,
  0,
  5.81886,
  5.81886,
  3.8,
  5.81886,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0051_D4714813_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0051_D4714813,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.81886,
  0,
  0,
  5.81886,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0051_D4714813_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0051_D4714813,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.81886,
  3.8,
  0,
  5.81886,
  0;

People,
  ZN_0051_D4714813_People,
  ZN_0051_D4714813,
  GreenFlow_Occupancy_Schedule,
  People,
  1.693,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0051_D4714813_Lights,
  ZN_0051_D4714813,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0051_D4714813_Equipment,
  ZN_0051_D4714813,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0051_D4714813_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0051_D4714813_Infiltration,
  ZN_0051_D4714813,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0051_D4714813,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0051_D4714813_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0052_AA318482,
  0,
  0,
  14.7005,
  13.1943,
  1,
  1,
  3.8,
  106.897,
  28.1309,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0052_AA318482_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0052_AA318482,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.30385,
  0,
  5.30385,
  5.30385,
  0,
  5.30385,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0052_AA318482_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0052_AA318482,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.30385,
  0,
  3.8,
  5.30385,
  5.30385,
  3.8,
  0,
  5.30385,
  3.8;

BuildingSurface:Detailed,
  ZN_0052_AA318482_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0052_AA318482,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.30385,
  0,
  0,
  5.30385,
  3.8,
  5.30385,
  5.30385,
  3.8,
  5.30385,
  5.30385,
  0;

BuildingSurface:Detailed,
  ZN_0052_AA318482_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0052_AA318482,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.30385,
  0,
  0,
  5.30385,
  5.30385,
  0,
  5.30385,
  5.30385,
  3.8,
  5.30385,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0052_AA318482_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0052_AA318482,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.30385,
  0,
  0,
  5.30385,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0052_AA318482_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0052_AA318482,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.30385,
  3.8,
  0,
  5.30385,
  0;

People,
  ZN_0052_AA318482_People,
  ZN_0052_AA318482,
  GreenFlow_Occupancy_Schedule,
  People,
  1.4065,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0052_AA318482_Lights,
  ZN_0052_AA318482,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0052_AA318482_Equipment,
  ZN_0052_AA318482,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0052_AA318482_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0052_AA318482_Infiltration,
  ZN_0052_AA318482,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0052_AA318482,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0052_AA318482_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0053_ECA294FF,
  0,
  7.30385,
  14.7005,
  13.1943,
  1,
  1,
  3.8,
  91.8042,
  24.159,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0053_ECA294FF_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0053_ECA294FF,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.91518,
  0,
  4.91518,
  4.91518,
  0,
  4.91518,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0053_ECA294FF_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0053_ECA294FF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  4.91518,
  0,
  3.8,
  4.91518,
  4.91518,
  3.8,
  0,
  4.91518,
  3.8;

BuildingSurface:Detailed,
  ZN_0053_ECA294FF_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0053_ECA294FF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.91518,
  0,
  0,
  4.91518,
  3.8,
  4.91518,
  4.91518,
  3.8,
  4.91518,
  4.91518,
  0;

BuildingSurface:Detailed,
  ZN_0053_ECA294FF_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0053_ECA294FF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.91518,
  0,
  0,
  4.91518,
  4.91518,
  0,
  4.91518,
  4.91518,
  3.8,
  4.91518,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0053_ECA294FF_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0053_ECA294FF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.91518,
  0,
  0,
  4.91518,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0053_ECA294FF_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0053_ECA294FF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  4.91518,
  3.8,
  0,
  4.91518,
  0;

People,
  ZN_0053_ECA294FF_People,
  ZN_0053_ECA294FF,
  GreenFlow_Occupancy_Schedule,
  People,
  1.208,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0053_ECA294FF_Lights,
  ZN_0053_ECA294FF,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0053_ECA294FF_Equipment,
  ZN_0053_ECA294FF,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0053_ECA294FF_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0053_ECA294FF_Infiltration,
  ZN_0053_ECA294FF,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0053_ECA294FF,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0053_ECA294FF_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0054_0927E1E7,
  0,
  14.219,
  14.7005,
  13.1943,
  1,
  1,
  3.8,
  96.7093,
  25.4498,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0054_0927E1E7_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0054_0927E1E7,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.04478,
  0,
  5.04478,
  5.04478,
  0,
  5.04478,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0054_0927E1E7_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0054_0927E1E7,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.04478,
  0,
  3.8,
  5.04478,
  5.04478,
  3.8,
  0,
  5.04478,
  3.8;

BuildingSurface:Detailed,
  ZN_0054_0927E1E7_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0054_0927E1E7,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.04478,
  0,
  0,
  5.04478,
  3.8,
  5.04478,
  5.04478,
  3.8,
  5.04478,
  5.04478,
  0;

BuildingSurface:Detailed,
  ZN_0054_0927E1E7_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0054_0927E1E7,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.04478,
  0,
  0,
  5.04478,
  5.04478,
  0,
  5.04478,
  5.04478,
  3.8,
  5.04478,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0054_0927E1E7_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0054_0927E1E7,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.04478,
  0,
  0,
  5.04478,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0054_0927E1E7_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0054_0927E1E7,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.04478,
  3.8,
  0,
  5.04478,
  0;

People,
  ZN_0054_0927E1E7_People,
  ZN_0054_0927E1E7,
  GreenFlow_Occupancy_Schedule,
  People,
  1.2725,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0054_0927E1E7_Lights,
  ZN_0054_0927E1E7,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0054_0927E1E7_Equipment,
  ZN_0054_0927E1E7,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0054_0927E1E7_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0054_0927E1E7_Infiltration,
  ZN_0054_0927E1E7,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0054_0927E1E7,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0054_0927E1E7_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0055_D135CC29,
  0,
  22.5608,
  0,
  20,
  1,
  1,
  3.95,
  489.502,
  123.924,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0055_D135CC29_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0055_D135CC29,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  11.1321,
  0,
  11.1321,
  11.1321,
  0,
  11.1321,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0055_D135CC29_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0055_D135CC29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  11.1321,
  0,
  3.95,
  11.1321,
  11.1321,
  3.95,
  0,
  11.1321,
  3.95;

BuildingSurface:Detailed,
  ZN_0055_D135CC29_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0055_D135CC29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  11.1321,
  0,
  0,
  11.1321,
  3.95,
  11.1321,
  11.1321,
  3.95,
  11.1321,
  11.1321,
  0;

BuildingSurface:Detailed,
  ZN_0055_D135CC29_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0055_D135CC29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  11.1321,
  0,
  0,
  11.1321,
  11.1321,
  0,
  11.1321,
  11.1321,
  3.95,
  11.1321,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0055_D135CC29_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0055_D135CC29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  11.1321,
  0,
  0,
  11.1321,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0055_D135CC29_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0055_D135CC29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  11.1321,
  3.95,
  0,
  11.1321,
  0;

People,
  ZN_0055_D135CC29_People,
  ZN_0055_D135CC29,
  GreenFlow_Occupancy_Schedule,
  People,
  12.3924,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0055_D135CC29_Lights,
  ZN_0055_D135CC29,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0055_D135CC29_Equipment,
  ZN_0055_D135CC29,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0055_D135CC29_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0055_D135CC29_Infiltration,
  ZN_0055_D135CC29,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0055_D135CC29,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0055_D135CC29_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0056_5A421ED2,
  0,
  21.2638,
  14.7005,
  13.1943,
  1,
  1,
  3.8,
  88.1601,
  23.2,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0056_5A421ED2_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0056_5A421ED2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.81664,
  0,
  4.81664,
  4.81664,
  0,
  4.81664,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0056_5A421ED2_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0056_5A421ED2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  4.81664,
  0,
  3.8,
  4.81664,
  4.81664,
  3.8,
  0,
  4.81664,
  3.8;

BuildingSurface:Detailed,
  ZN_0056_5A421ED2_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0056_5A421ED2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.81664,
  0,
  0,
  4.81664,
  3.8,
  4.81664,
  4.81664,
  3.8,
  4.81664,
  4.81664,
  0;

BuildingSurface:Detailed,
  ZN_0056_5A421ED2_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0056_5A421ED2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.81664,
  0,
  0,
  4.81664,
  4.81664,
  0,
  4.81664,
  4.81664,
  3.8,
  4.81664,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0056_5A421ED2_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0056_5A421ED2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.81664,
  0,
  0,
  4.81664,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0056_5A421ED2_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0056_5A421ED2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  4.81664,
  3.8,
  0,
  4.81664,
  0;

People,
  ZN_0056_5A421ED2_People,
  ZN_0056_5A421ED2,
  GreenFlow_Occupancy_Schedule,
  People,
  1.16,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0056_5A421ED2_Lights,
  ZN_0056_5A421ED2,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0056_5A421ED2_Equipment,
  ZN_0056_5A421ED2,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0056_5A421ED2_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0056_5A421ED2_Infiltration,
  ZN_0056_5A421ED2,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0056_5A421ED2,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0056_5A421ED2_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0057_24AD0651,
  0,
  28.0805,
  14.7005,
  13.1943,
  1,
  1,
  4.2,
  34.4952,
  8.21315,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0057_24AD0651_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0057_24AD0651,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.86586,
  0,
  2.86586,
  2.86586,
  0,
  2.86586,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0057_24AD0651_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0057_24AD0651,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.86586,
  0,
  4.2,
  2.86586,
  2.86586,
  4.2,
  0,
  2.86586,
  4.2;

BuildingSurface:Detailed,
  ZN_0057_24AD0651_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0057_24AD0651,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.86586,
  0,
  0,
  2.86586,
  4.2,
  2.86586,
  2.86586,
  4.2,
  2.86586,
  2.86586,
  0;

BuildingSurface:Detailed,
  ZN_0057_24AD0651_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0057_24AD0651,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.86586,
  0,
  0,
  2.86586,
  2.86586,
  0,
  2.86586,
  2.86586,
  4.2,
  2.86586,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0057_24AD0651_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0057_24AD0651,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.86586,
  0,
  0,
  2.86586,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0057_24AD0651_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0057_24AD0651,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.86586,
  4.2,
  0,
  2.86586,
  0;

People,
  ZN_0057_24AD0651_People,
  ZN_0057_24AD0651,
  GreenFlow_Occupancy_Schedule,
  People,
  0.4107,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0057_24AD0651_Lights,
  ZN_0057_24AD0651,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0057_24AD0651_Equipment,
  ZN_0057_24AD0651,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0057_24AD0651_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0057_24AD0651_Infiltration,
  ZN_0057_24AD0651,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0057_24AD0651,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0057_24AD0651_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0058_8B5FAAD6,
  0,
  32.9463,
  14.7005,
  13.1943,
  1,
  1,
  3.8,
  108.141,
  28.4581,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0058_8B5FAAD6_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0058_8B5FAAD6,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.33462,
  0,
  5.33462,
  5.33462,
  0,
  5.33462,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0058_8B5FAAD6_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0058_8B5FAAD6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8,
  5.33462,
  0,
  3.8,
  5.33462,
  5.33462,
  3.8,
  0,
  5.33462,
  3.8;

BuildingSurface:Detailed,
  ZN_0058_8B5FAAD6_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0058_8B5FAAD6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.33462,
  0,
  0,
  5.33462,
  3.8,
  5.33462,
  5.33462,
  3.8,
  5.33462,
  5.33462,
  0;

BuildingSurface:Detailed,
  ZN_0058_8B5FAAD6_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0058_8B5FAAD6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.33462,
  0,
  0,
  5.33462,
  5.33462,
  0,
  5.33462,
  5.33462,
  3.8,
  5.33462,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0058_8B5FAAD6_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0058_8B5FAAD6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.33462,
  0,
  0,
  5.33462,
  0,
  3.8,
  0,
  0,
  3.8;

BuildingSurface:Detailed,
  ZN_0058_8B5FAAD6_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0058_8B5FAAD6,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8,
  0,
  5.33462,
  3.8,
  0,
  5.33462,
  0;

People,
  ZN_0058_8B5FAAD6_People,
  ZN_0058_8B5FAAD6,
  GreenFlow_Occupancy_Schedule,
  People,
  1.4229,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0058_8B5FAAD6_Lights,
  ZN_0058_8B5FAAD6,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0058_8B5FAAD6_Equipment,
  ZN_0058_8B5FAAD6,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0058_8B5FAAD6_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0058_8B5FAAD6_Infiltration,
  ZN_0058_8B5FAAD6,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0058_8B5FAAD6,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0058_8B5FAAD6_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0059_FD6487CE,
  0,
  35.693,
  0,
  20,
  1,
  1,
  3.95,
  666.333,
  168.692,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0059_FD6487CE_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0059_FD6487CE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  12.9881,
  0,
  12.9881,
  12.9881,
  0,
  12.9881,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0059_FD6487CE_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0059_FD6487CE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  12.9881,
  0,
  3.95,
  12.9881,
  12.9881,
  3.95,
  0,
  12.9881,
  3.95;

BuildingSurface:Detailed,
  ZN_0059_FD6487CE_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0059_FD6487CE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  12.9881,
  0,
  0,
  12.9881,
  3.95,
  12.9881,
  12.9881,
  3.95,
  12.9881,
  12.9881,
  0;

BuildingSurface:Detailed,
  ZN_0059_FD6487CE_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0059_FD6487CE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  12.9881,
  0,
  0,
  12.9881,
  12.9881,
  0,
  12.9881,
  12.9881,
  3.95,
  12.9881,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0059_FD6487CE_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0059_FD6487CE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  12.9881,
  0,
  0,
  12.9881,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0059_FD6487CE_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0059_FD6487CE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  12.9881,
  3.95,
  0,
  12.9881,
  0;

People,
  ZN_0059_FD6487CE_People,
  ZN_0059_FD6487CE,
  GreenFlow_Occupancy_Schedule,
  People,
  16.8692,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0059_FD6487CE_Lights,
  ZN_0059_FD6487CE,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0059_FD6487CE_Equipment,
  ZN_0059_FD6487CE,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0059_FD6487CE_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0059_FD6487CE_Infiltration,
  ZN_0059_FD6487CE,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0059_FD6487CE,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0059_FD6487CE_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0060_80EA84EC,
  0,
  50.6811,
  0,
  20,
  1,
  1,
  3.95,
  1061.27,
  268.677,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0060_80EA84EC_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0060_80EA84EC,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  16.3914,
  0,
  16.3914,
  16.3914,
  0,
  16.3914,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0060_80EA84EC_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0060_80EA84EC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  16.3914,
  0,
  3.95,
  16.3914,
  16.3914,
  3.95,
  0,
  16.3914,
  3.95;

BuildingSurface:Detailed,
  ZN_0060_80EA84EC_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0060_80EA84EC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  16.3914,
  0,
  0,
  16.3914,
  3.95,
  16.3914,
  16.3914,
  3.95,
  16.3914,
  16.3914,
  0;

BuildingSurface:Detailed,
  ZN_0060_80EA84EC_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0060_80EA84EC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  16.3914,
  0,
  0,
  16.3914,
  16.3914,
  0,
  16.3914,
  16.3914,
  3.95,
  16.3914,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0060_80EA84EC_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0060_80EA84EC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  16.3914,
  0,
  0,
  16.3914,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0060_80EA84EC_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0060_80EA84EC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  16.3914,
  3.95,
  0,
  16.3914,
  0;

People,
  ZN_0060_80EA84EC_People,
  ZN_0060_80EA84EC,
  GreenFlow_Occupancy_Schedule,
  People,
  26.8677,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0060_80EA84EC_Lights,
  ZN_0060_80EA84EC,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0060_80EA84EC_Equipment,
  ZN_0060_80EA84EC,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0060_80EA84EC_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0060_80EA84EC_Infiltration,
  ZN_0060_80EA84EC,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0060_80EA84EC,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0060_80EA84EC_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0061_5B30B6A9,
  0,
  69.0725,
  0,
  20,
  1,
  1,
  3.95,
  495.144,
  125.353,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0061_5B30B6A9_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0061_5B30B6A9,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  11.1961,
  0,
  11.1961,
  11.1961,
  0,
  11.1961,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0061_5B30B6A9_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0061_5B30B6A9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  11.1961,
  0,
  3.95,
  11.1961,
  11.1961,
  3.95,
  0,
  11.1961,
  3.95;

BuildingSurface:Detailed,
  ZN_0061_5B30B6A9_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0061_5B30B6A9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  11.1961,
  0,
  0,
  11.1961,
  3.95,
  11.1961,
  11.1961,
  3.95,
  11.1961,
  11.1961,
  0;

BuildingSurface:Detailed,
  ZN_0061_5B30B6A9_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0061_5B30B6A9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  11.1961,
  0,
  0,
  11.1961,
  11.1961,
  0,
  11.1961,
  11.1961,
  3.95,
  11.1961,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0061_5B30B6A9_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0061_5B30B6A9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  11.1961,
  0,
  0,
  11.1961,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0061_5B30B6A9_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0061_5B30B6A9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  11.1961,
  3.95,
  0,
  11.1961,
  0;

People,
  ZN_0061_5B30B6A9_People,
  ZN_0061_5B30B6A9,
  GreenFlow_Occupancy_Schedule,
  People,
  12.5353,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0061_5B30B6A9_Lights,
  ZN_0061_5B30B6A9,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0061_5B30B6A9_Equipment,
  ZN_0061_5B30B6A9,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0061_5B30B6A9_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0061_5B30B6A9_Infiltration,
  ZN_0061_5B30B6A9,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0061_5B30B6A9,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0061_5B30B6A9_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0062_4AA5C31E,
  0,
  8.18702,
  0,
  26.6,
  1,
  1,
  4.32,
  112.198,
  25.9718,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0062_4AA5C31E_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0062_4AA5C31E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.09625,
  0,
  5.09625,
  5.09625,
  0,
  5.09625,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0062_4AA5C31E_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0062_4AA5C31E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  5.09625,
  0,
  4.32,
  5.09625,
  5.09625,
  4.32,
  0,
  5.09625,
  4.32;

BuildingSurface:Detailed,
  ZN_0062_4AA5C31E_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0062_4AA5C31E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.09625,
  0,
  0,
  5.09625,
  4.32,
  5.09625,
  5.09625,
  4.32,
  5.09625,
  5.09625,
  0;

BuildingSurface:Detailed,
  ZN_0062_4AA5C31E_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0062_4AA5C31E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.09625,
  0,
  0,
  5.09625,
  5.09625,
  0,
  5.09625,
  5.09625,
  4.32,
  5.09625,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0062_4AA5C31E_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0062_4AA5C31E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.09625,
  0,
  0,
  5.09625,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0062_4AA5C31E_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0062_4AA5C31E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  5.09625,
  4.32,
  0,
  5.09625,
  0;

People,
  ZN_0062_4AA5C31E_People,
  ZN_0062_4AA5C31E,
  GreenFlow_Occupancy_Schedule,
  People,
  1.0389,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0062_4AA5C31E_Lights,
  ZN_0062_4AA5C31E,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0062_4AA5C31E_Equipment,
  ZN_0062_4AA5C31E,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0062_4AA5C31E_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0062_4AA5C31E_Infiltration,
  ZN_0062_4AA5C31E,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0062_4AA5C31E,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0062_4AA5C31E_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0063_CA0FA094,
  0,
  15.2833,
  0,
  26.6,
  1,
  1,
  4.32,
  110.589,
  25.5993,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0063_CA0FA094_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0063_CA0FA094,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.05958,
  0,
  5.05958,
  5.05958,
  0,
  5.05958,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0063_CA0FA094_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0063_CA0FA094,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  5.05958,
  0,
  4.32,
  5.05958,
  5.05958,
  4.32,
  0,
  5.05958,
  4.32;

BuildingSurface:Detailed,
  ZN_0063_CA0FA094_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0063_CA0FA094,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.05958,
  0,
  0,
  5.05958,
  4.32,
  5.05958,
  5.05958,
  4.32,
  5.05958,
  5.05958,
  0;

BuildingSurface:Detailed,
  ZN_0063_CA0FA094_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0063_CA0FA094,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.05958,
  0,
  0,
  5.05958,
  5.05958,
  0,
  5.05958,
  5.05958,
  4.32,
  5.05958,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0063_CA0FA094_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0063_CA0FA094,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.05958,
  0,
  0,
  5.05958,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0063_CA0FA094_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0063_CA0FA094,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  5.05958,
  4.32,
  0,
  5.05958,
  0;

People,
  ZN_0063_CA0FA094_People,
  ZN_0063_CA0FA094,
  GreenFlow_Occupancy_Schedule,
  People,
  1.024,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0063_CA0FA094_Lights,
  ZN_0063_CA0FA094,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0063_CA0FA094_Equipment,
  ZN_0063_CA0FA094,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0063_CA0FA094_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0063_CA0FA094_Infiltration,
  ZN_0063_CA0FA094,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0063_CA0FA094,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0063_CA0FA094_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0064_BA125166,
  0,
  22.3428,
  0,
  26.6,
  1,
  1,
  4.32,
  503.428,
  116.534,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0064_BA125166_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0064_BA125166,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  10.7951,
  0,
  10.7951,
  10.7951,
  0,
  10.7951,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0064_BA125166_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0064_BA125166,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  10.7951,
  0,
  4.32,
  10.7951,
  10.7951,
  4.32,
  0,
  10.7951,
  4.32;

BuildingSurface:Detailed,
  ZN_0064_BA125166_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0064_BA125166,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  10.7951,
  0,
  0,
  10.7951,
  4.32,
  10.7951,
  10.7951,
  4.32,
  10.7951,
  10.7951,
  0;

BuildingSurface:Detailed,
  ZN_0064_BA125166_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0064_BA125166,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  10.7951,
  0,
  0,
  10.7951,
  10.7951,
  0,
  10.7951,
  10.7951,
  4.32,
  10.7951,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0064_BA125166_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0064_BA125166,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  10.7951,
  0,
  0,
  10.7951,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0064_BA125166_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0064_BA125166,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  10.7951,
  4.32,
  0,
  10.7951,
  0;

People,
  ZN_0064_BA125166_People,
  ZN_0064_BA125166,
  GreenFlow_Occupancy_Schedule,
  People,
  11.6534,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0064_BA125166_Lights,
  ZN_0064_BA125166,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0064_BA125166_Equipment,
  ZN_0064_BA125166,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0064_BA125166_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0064_BA125166_Infiltration,
  ZN_0064_BA125166,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0064_BA125166,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0064_BA125166_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0065_D0141B2A,
  0,
  35.138,
  0,
  26.6,
  1,
  1,
  3.871,
  683.847,
  176.659,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0065_D0141B2A_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0065_D0141B2A,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  13.2913,
  0,
  13.2913,
  13.2913,
  0,
  13.2913,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0065_D0141B2A_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0065_D0141B2A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.871,
  13.2913,
  0,
  3.871,
  13.2913,
  13.2913,
  3.871,
  0,
  13.2913,
  3.871;

BuildingSurface:Detailed,
  ZN_0065_D0141B2A_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0065_D0141B2A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  13.2913,
  0,
  0,
  13.2913,
  3.871,
  13.2913,
  13.2913,
  3.871,
  13.2913,
  13.2913,
  0;

BuildingSurface:Detailed,
  ZN_0065_D0141B2A_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0065_D0141B2A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  13.2913,
  0,
  0,
  13.2913,
  13.2913,
  0,
  13.2913,
  13.2913,
  3.871,
  13.2913,
  0,
  3.871;

BuildingSurface:Detailed,
  ZN_0065_D0141B2A_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0065_D0141B2A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  13.2913,
  0,
  0,
  13.2913,
  0,
  3.871,
  0,
  0,
  3.871;

BuildingSurface:Detailed,
  ZN_0065_D0141B2A_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0065_D0141B2A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.871,
  0,
  13.2913,
  3.871,
  0,
  13.2913,
  0;

People,
  ZN_0065_D0141B2A_People,
  ZN_0065_D0141B2A,
  GreenFlow_Occupancy_Schedule,
  People,
  17.6659,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0065_D0141B2A_Lights,
  ZN_0065_D0141B2A,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0065_D0141B2A_Equipment,
  ZN_0065_D0141B2A,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0065_D0141B2A_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0065_D0141B2A_Infiltration,
  ZN_0065_D0141B2A,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0065_D0141B2A,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0065_D0141B2A_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0066_A3FC4101,
  0,
  50.4293,
  0,
  26.6,
  1,
  1,
  3.8693,
  1107.48,
  286.223,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0066_A3FC4101_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0066_A3FC4101,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  16.9181,
  0,
  16.9181,
  16.9181,
  0,
  16.9181,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0066_A3FC4101_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0066_A3FC4101,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.8693,
  16.9181,
  0,
  3.8693,
  16.9181,
  16.9181,
  3.8693,
  0,
  16.9181,
  3.8693;

BuildingSurface:Detailed,
  ZN_0066_A3FC4101_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0066_A3FC4101,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  16.9181,
  0,
  0,
  16.9181,
  3.8693,
  16.9181,
  16.9181,
  3.8693,
  16.9181,
  16.9181,
  0;

BuildingSurface:Detailed,
  ZN_0066_A3FC4101_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0066_A3FC4101,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  16.9181,
  0,
  0,
  16.9181,
  16.9181,
  0,
  16.9181,
  16.9181,
  3.8693,
  16.9181,
  0,
  3.8693;

BuildingSurface:Detailed,
  ZN_0066_A3FC4101_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0066_A3FC4101,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  16.9181,
  0,
  0,
  16.9181,
  0,
  3.8693,
  0,
  0,
  3.8693;

BuildingSurface:Detailed,
  ZN_0066_A3FC4101_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0066_A3FC4101,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.8693,
  0,
  16.9181,
  3.8693,
  0,
  16.9181,
  0;

People,
  ZN_0066_A3FC4101_People,
  ZN_0066_A3FC4101,
  GreenFlow_Occupancy_Schedule,
  People,
  28.6223,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0066_A3FC4101_Lights,
  ZN_0066_A3FC4101,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0066_A3FC4101_Equipment,
  ZN_0066_A3FC4101,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0066_A3FC4101_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0066_A3FC4101_Infiltration,
  ZN_0066_A3FC4101,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0066_A3FC4101,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0066_A3FC4101_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0067_7921E256,
  0,
  69.3474,
  0,
  26.6,
  1,
  1,
  4.32,
  508.544,
  117.719,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0067_7921E256_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0067_7921E256,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  10.8498,
  0,
  10.8498,
  10.8498,
  0,
  10.8498,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0067_7921E256_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0067_7921E256,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  10.8498,
  0,
  4.32,
  10.8498,
  10.8498,
  4.32,
  0,
  10.8498,
  4.32;

BuildingSurface:Detailed,
  ZN_0067_7921E256_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0067_7921E256,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  10.8498,
  0,
  0,
  10.8498,
  4.32,
  10.8498,
  10.8498,
  4.32,
  10.8498,
  10.8498,
  0;

BuildingSurface:Detailed,
  ZN_0067_7921E256_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0067_7921E256,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  10.8498,
  0,
  0,
  10.8498,
  10.8498,
  0,
  10.8498,
  10.8498,
  4.32,
  10.8498,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0067_7921E256_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0067_7921E256,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  10.8498,
  0,
  0,
  10.8498,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0067_7921E256_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0067_7921E256,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  10.8498,
  4.32,
  0,
  10.8498,
  0;

People,
  ZN_0067_7921E256_People,
  ZN_0067_7921E256,
  GreenFlow_Occupancy_Schedule,
  People,
  11.7719,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0067_7921E256_Lights,
  ZN_0067_7921E256,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0067_7921E256_Equipment,
  ZN_0067_7921E256,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0067_7921E256_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0067_7921E256_Infiltration,
  ZN_0067_7921E256,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0067_7921E256,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0067_7921E256_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0068_FE5F2D81,
  0,
  0,
  0,
  41.82,
  1,
  1,
  4.9739,
  184.134,
  37.02,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0068_FE5F2D81_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0068_FE5F2D81,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  6.08441,
  0,
  6.08441,
  6.08441,
  0,
  6.08441,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0068_FE5F2D81_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0068_FE5F2D81,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.9739,
  6.08441,
  0,
  4.9739,
  6.08441,
  6.08441,
  4.9739,
  0,
  6.08441,
  4.9739;

BuildingSurface:Detailed,
  ZN_0068_FE5F2D81_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0068_FE5F2D81,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  6.08441,
  0,
  0,
  6.08441,
  4.9739,
  6.08441,
  6.08441,
  4.9739,
  6.08441,
  6.08441,
  0;

BuildingSurface:Detailed,
  ZN_0068_FE5F2D81_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0068_FE5F2D81,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  6.08441,
  0,
  0,
  6.08441,
  6.08441,
  0,
  6.08441,
  6.08441,
  4.9739,
  6.08441,
  0,
  4.9739;

BuildingSurface:Detailed,
  ZN_0068_FE5F2D81_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0068_FE5F2D81,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  6.08441,
  0,
  0,
  6.08441,
  0,
  4.9739,
  0,
  0,
  4.9739;

BuildingSurface:Detailed,
  ZN_0068_FE5F2D81_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0068_FE5F2D81,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.9739,
  0,
  6.08441,
  4.9739,
  0,
  6.08441,
  0;

People,
  ZN_0068_FE5F2D81_People,
  ZN_0068_FE5F2D81,
  GreenFlow_Occupancy_Schedule,
  People,
  1.234,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0068_FE5F2D81_Lights,
  ZN_0068_FE5F2D81,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0068_FE5F2D81_Equipment,
  ZN_0068_FE5F2D81,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0068_FE5F2D81_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0068_FE5F2D81_Infiltration,
  ZN_0068_FE5F2D81,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0068_FE5F2D81,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0068_FE5F2D81_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0069_8B99F584,
  0,
  8.08441,
  0,
  41.82,
  1,
  1,
  2.0219,
  135.131,
  66.8335,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0069_8B99F584_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0069_8B99F584,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  8.17518,
  0,
  8.17518,
  8.17518,
  0,
  8.17518,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0069_8B99F584_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0069_8B99F584,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  2.0219,
  8.17518,
  0,
  2.0219,
  8.17518,
  8.17518,
  2.0219,
  0,
  8.17518,
  2.0219;

BuildingSurface:Detailed,
  ZN_0069_8B99F584_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0069_8B99F584,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  8.17518,
  0,
  0,
  8.17518,
  2.0219,
  8.17518,
  8.17518,
  2.0219,
  8.17518,
  8.17518,
  0;

BuildingSurface:Detailed,
  ZN_0069_8B99F584_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0069_8B99F584,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  8.17518,
  0,
  0,
  8.17518,
  8.17518,
  0,
  8.17518,
  8.17518,
  2.0219,
  8.17518,
  0,
  2.0219;

BuildingSurface:Detailed,
  ZN_0069_8B99F584_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0069_8B99F584,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  8.17518,
  0,
  0,
  8.17518,
  0,
  2.0219,
  0,
  0,
  2.0219;

BuildingSurface:Detailed,
  ZN_0069_8B99F584_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0069_8B99F584,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  2.0219,
  0,
  8.17518,
  2.0219,
  0,
  8.17518,
  0;

People,
  ZN_0069_8B99F584_People,
  ZN_0069_8B99F584,
  GreenFlow_Occupancy_Schedule,
  People,
  2.6733,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0069_8B99F584_Lights,
  ZN_0069_8B99F584,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0069_8B99F584_Equipment,
  ZN_0069_8B99F584,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0069_8B99F584_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0069_8B99F584_Infiltration,
  ZN_0069_8B99F584,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0069_8B99F584,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0069_8B99F584_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0070_0FFC801F,
  0,
  18.2596,
  0,
  41.82,
  1,
  1,
  2.0375,
  139.301,
  68.3686,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0070_0FFC801F_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0070_0FFC801F,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  8.26853,
  0,
  8.26853,
  8.26853,
  0,
  8.26853,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0070_0FFC801F_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0070_0FFC801F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  2.0375,
  8.26853,
  0,
  2.0375,
  8.26853,
  8.26853,
  2.0375,
  0,
  8.26853,
  2.0375;

BuildingSurface:Detailed,
  ZN_0070_0FFC801F_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0070_0FFC801F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  8.26853,
  0,
  0,
  8.26853,
  2.0375,
  8.26853,
  8.26853,
  2.0375,
  8.26853,
  8.26853,
  0;

BuildingSurface:Detailed,
  ZN_0070_0FFC801F_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0070_0FFC801F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  8.26853,
  0,
  0,
  8.26853,
  8.26853,
  0,
  8.26853,
  8.26853,
  2.0375,
  8.26853,
  0,
  2.0375;

BuildingSurface:Detailed,
  ZN_0070_0FFC801F_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0070_0FFC801F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  8.26853,
  0,
  0,
  8.26853,
  0,
  2.0375,
  0,
  0,
  2.0375;

BuildingSurface:Detailed,
  ZN_0070_0FFC801F_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0070_0FFC801F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  2.0375,
  0,
  8.26853,
  2.0375,
  0,
  8.26853,
  0;

People,
  ZN_0070_0FFC801F_People,
  ZN_0070_0FFC801F,
  GreenFlow_Occupancy_Schedule,
  People,
  2.7347,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0070_0FFC801F_Lights,
  ZN_0070_0FFC801F,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0070_0FFC801F_Equipment,
  ZN_0070_0FFC801F,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0070_0FFC801F_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0070_0FFC801F_Infiltration,
  ZN_0070_0FFC801F,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0070_0FFC801F,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0070_0FFC801F_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0071_763C5296,
  0,
  28.5281,
  0,
  41.82,
  1,
  1,
  2.0618,
  1819.62,
  882.541,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0071_763C5296_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0071_763C5296,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  29.7076,
  0,
  29.7076,
  29.7076,
  0,
  29.7076,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0071_763C5296_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0071_763C5296,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  2.0618,
  29.7076,
  0,
  2.0618,
  29.7076,
  29.7076,
  2.0618,
  0,
  29.7076,
  2.0618;

BuildingSurface:Detailed,
  ZN_0071_763C5296_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0071_763C5296,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  29.7076,
  0,
  0,
  29.7076,
  2.0618,
  29.7076,
  29.7076,
  2.0618,
  29.7076,
  29.7076,
  0;

BuildingSurface:Detailed,
  ZN_0071_763C5296_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0071_763C5296,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  29.7076,
  0,
  0,
  29.7076,
  29.7076,
  0,
  29.7076,
  29.7076,
  2.0618,
  29.7076,
  0,
  2.0618;

BuildingSurface:Detailed,
  ZN_0071_763C5296_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0071_763C5296,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  29.7076,
  0,
  0,
  29.7076,
  0,
  2.0618,
  0,
  0,
  2.0618;

BuildingSurface:Detailed,
  ZN_0071_763C5296_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0071_763C5296,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  2.0618,
  0,
  29.7076,
  2.0618,
  0,
  29.7076,
  0;

People,
  ZN_0071_763C5296_People,
  ZN_0071_763C5296,
  GreenFlow_Occupancy_Schedule,
  People,
  29.418,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0071_763C5296_Lights,
  ZN_0071_763C5296,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0071_763C5296_Equipment,
  ZN_0071_763C5296,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0071_763C5296_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0071_763C5296_Infiltration,
  ZN_0071_763C5296,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0071_763C5296,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0071_763C5296_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0072_BAEBCCCF,
  0,
  60.2357,
  0,
  41.82,
  1,
  1,
  2.2172,
  401.804,
  181.221,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0072_BAEBCCCF_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0072_BAEBCCCF,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  13.4618,
  0,
  13.4618,
  13.4618,
  0,
  13.4618,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0072_BAEBCCCF_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0072_BAEBCCCF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  2.2172,
  13.4618,
  0,
  2.2172,
  13.4618,
  13.4618,
  2.2172,
  0,
  13.4618,
  2.2172;

BuildingSurface:Detailed,
  ZN_0072_BAEBCCCF_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0072_BAEBCCCF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  13.4618,
  0,
  0,
  13.4618,
  2.2172,
  13.4618,
  13.4618,
  2.2172,
  13.4618,
  13.4618,
  0;

BuildingSurface:Detailed,
  ZN_0072_BAEBCCCF_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0072_BAEBCCCF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  13.4618,
  0,
  0,
  13.4618,
  13.4618,
  0,
  13.4618,
  13.4618,
  2.2172,
  13.4618,
  0,
  2.2172;

BuildingSurface:Detailed,
  ZN_0072_BAEBCCCF_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0072_BAEBCCCF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  13.4618,
  0,
  0,
  13.4618,
  0,
  2.2172,
  0,
  0,
  2.2172;

BuildingSurface:Detailed,
  ZN_0072_BAEBCCCF_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0072_BAEBCCCF,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  2.2172,
  0,
  13.4618,
  2.2172,
  0,
  13.4618,
  0;

People,
  ZN_0072_BAEBCCCF_People,
  ZN_0072_BAEBCCCF,
  GreenFlow_Occupancy_Schedule,
  People,
  36.2443,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0072_BAEBCCCF_Lights,
  ZN_0072_BAEBCCCF,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0072_BAEBCCCF_Equipment,
  ZN_0072_BAEBCCCF,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0072_BAEBCCCF_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0072_BAEBCCCF_Infiltration,
  ZN_0072_BAEBCCCF,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0072_BAEBCCCF,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0072_BAEBCCCF_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0073_89407D05,
  0,
  82.1972,
  0,
  26.6,
  1,
  1,
  3.6,
  97.6135,
  27.1149,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0073_89407D05_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0073_89407D05,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.20719,
  0,
  5.20719,
  5.20719,
  0,
  5.20719,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0073_89407D05_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0073_89407D05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  5.20719,
  0,
  3.6,
  5.20719,
  5.20719,
  3.6,
  0,
  5.20719,
  3.6;

BuildingSurface:Detailed,
  ZN_0073_89407D05_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0073_89407D05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.20719,
  0,
  0,
  5.20719,
  3.6,
  5.20719,
  5.20719,
  3.6,
  5.20719,
  5.20719,
  0;

BuildingSurface:Detailed,
  ZN_0073_89407D05_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0073_89407D05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.20719,
  0,
  0,
  5.20719,
  5.20719,
  0,
  5.20719,
  5.20719,
  3.6,
  5.20719,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0073_89407D05_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0073_89407D05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.20719,
  0,
  0,
  5.20719,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0073_89407D05_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0073_89407D05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  5.20719,
  3.6,
  0,
  5.20719,
  0;

People,
  ZN_0073_89407D05_People,
  ZN_0073_89407D05,
  GreenFlow_Occupancy_Schedule,
  People,
  10.8459,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0073_89407D05_Lights,
  ZN_0073_89407D05,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0073_89407D05_Equipment,
  ZN_0073_89407D05,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0073_89407D05_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0073_89407D05_Infiltration,
  ZN_0073_89407D05,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0073_89407D05,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0073_89407D05_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0074_4243A346,
  0,
  89.4044,
  0,
  26.6,
  1,
  1,
  3.6,
  72.5348,
  20.1486,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0074_4243A346_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0074_4243A346,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.48871,
  0,
  4.48871,
  4.48871,
  0,
  4.48871,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0074_4243A346_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0074_4243A346,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  4.48871,
  0,
  3.6,
  4.48871,
  4.48871,
  3.6,
  0,
  4.48871,
  3.6;

BuildingSurface:Detailed,
  ZN_0074_4243A346_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0074_4243A346,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.48871,
  0,
  0,
  4.48871,
  3.6,
  4.48871,
  4.48871,
  3.6,
  4.48871,
  4.48871,
  0;

BuildingSurface:Detailed,
  ZN_0074_4243A346_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0074_4243A346,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.48871,
  0,
  0,
  4.48871,
  4.48871,
  0,
  4.48871,
  4.48871,
  3.6,
  4.48871,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0074_4243A346_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0074_4243A346,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.48871,
  0,
  0,
  4.48871,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0074_4243A346_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0074_4243A346,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  4.48871,
  3.6,
  0,
  4.48871,
  0;

People,
  ZN_0074_4243A346_People,
  ZN_0074_4243A346,
  GreenFlow_Occupancy_Schedule,
  People,
  8.0594,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0074_4243A346_Lights,
  ZN_0074_4243A346,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0074_4243A346_Equipment,
  ZN_0074_4243A346,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0074_4243A346_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0074_4243A346_Infiltration,
  ZN_0074_4243A346,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0074_4243A346,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0074_4243A346_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0075_1CD46F5D,
  0,
  82.2686,
  0,
  20,
  1,
  1,
  3.6,
  94.902,
  26.3617,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0075_1CD46F5D_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0075_1CD46F5D,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.13436,
  0,
  5.13436,
  5.13436,
  0,
  5.13436,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0075_1CD46F5D_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0075_1CD46F5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  5.13436,
  0,
  3.6,
  5.13436,
  5.13436,
  3.6,
  0,
  5.13436,
  3.6;

BuildingSurface:Detailed,
  ZN_0075_1CD46F5D_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0075_1CD46F5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.13436,
  0,
  0,
  5.13436,
  3.6,
  5.13436,
  5.13436,
  3.6,
  5.13436,
  5.13436,
  0;

BuildingSurface:Detailed,
  ZN_0075_1CD46F5D_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0075_1CD46F5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.13436,
  0,
  0,
  5.13436,
  5.13436,
  0,
  5.13436,
  5.13436,
  3.6,
  5.13436,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0075_1CD46F5D_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0075_1CD46F5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.13436,
  0,
  0,
  5.13436,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0075_1CD46F5D_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0075_1CD46F5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  5.13436,
  3.6,
  0,
  5.13436,
  0;

People,
  ZN_0075_1CD46F5D_People,
  ZN_0075_1CD46F5D,
  GreenFlow_Occupancy_Schedule,
  People,
  2.6362,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0075_1CD46F5D_Lights,
  ZN_0075_1CD46F5D,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0075_1CD46F5D_Equipment,
  ZN_0075_1CD46F5D,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0075_1CD46F5D_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0075_1CD46F5D_Infiltration,
  ZN_0075_1CD46F5D,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0075_1CD46F5D,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0075_1CD46F5D_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0076_3584C968,
  0,
  89.403,
  0,
  20,
  1,
  1,
  3.6,
  70.5199,
  19.5889,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0076_3584C968_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0076_3584C968,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.42593,
  0,
  4.42593,
  4.42593,
  0,
  4.42593,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0076_3584C968_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0076_3584C968,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  4.42593,
  0,
  3.6,
  4.42593,
  4.42593,
  3.6,
  0,
  4.42593,
  3.6;

BuildingSurface:Detailed,
  ZN_0076_3584C968_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0076_3584C968,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.42593,
  0,
  0,
  4.42593,
  3.6,
  4.42593,
  4.42593,
  3.6,
  4.42593,
  4.42593,
  0;

BuildingSurface:Detailed,
  ZN_0076_3584C968_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0076_3584C968,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.42593,
  0,
  0,
  4.42593,
  4.42593,
  0,
  4.42593,
  4.42593,
  3.6,
  4.42593,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0076_3584C968_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0076_3584C968,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.42593,
  0,
  0,
  4.42593,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0076_3584C968_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0076_3584C968,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  4.42593,
  3.6,
  0,
  4.42593,
  0;

People,
  ZN_0076_3584C968_People,
  ZN_0076_3584C968,
  GreenFlow_Occupancy_Schedule,
  People,
  7.8355,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0076_3584C968_Lights,
  ZN_0076_3584C968,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0076_3584C968_Equipment,
  ZN_0076_3584C968,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0076_3584C968_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0076_3584C968_Infiltration,
  ZN_0076_3584C968,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0076_3584C968,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0076_3584C968_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0077_A5D54006,
  0,
  111.747,
  0,
  10.4,
  1,
  1,
  4.2,
  1023.96,
  243.799,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0077_A5D54006_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0077_A5D54006,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  15.6141,
  0,
  15.6141,
  15.6141,
  0,
  15.6141,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0077_A5D54006_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0077_A5D54006,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  15.6141,
  0,
  4.2,
  15.6141,
  15.6141,
  4.2,
  0,
  15.6141,
  4.2;

BuildingSurface:Detailed,
  ZN_0077_A5D54006_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0077_A5D54006,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  15.6141,
  0,
  0,
  15.6141,
  4.2,
  15.6141,
  15.6141,
  4.2,
  15.6141,
  15.6141,
  0;

BuildingSurface:Detailed,
  ZN_0077_A5D54006_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0077_A5D54006,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  15.6141,
  0,
  0,
  15.6141,
  15.6141,
  0,
  15.6141,
  15.6141,
  4.2,
  15.6141,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0077_A5D54006_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0077_A5D54006,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  15.6141,
  0,
  0,
  15.6141,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0077_A5D54006_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0077_A5D54006,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  15.6141,
  4.2,
  0,
  15.6141,
  0;

People,
  ZN_0077_A5D54006_People,
  ZN_0077_A5D54006,
  GreenFlow_Occupancy_Schedule,
  People,
  48.7599,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0077_A5D54006_Lights,
  ZN_0077_A5D54006,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0077_A5D54006_Equipment,
  ZN_0077_A5D54006,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0077_A5D54006_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0077_A5D54006_Infiltration,
  ZN_0077_A5D54006,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0077_A5D54006,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0077_A5D54006_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0078_6BE1D243,
  0,
  129.361,
  0,
  10.4,
  1,
  1,
  4.2,
  6.0403,
  1.43817,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0078_6BE1D243_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0078_6BE1D243,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.19924,
  0,
  1.19924,
  1.19924,
  0,
  1.19924,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0078_6BE1D243_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0078_6BE1D243,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.19924,
  0,
  4.2,
  1.19924,
  1.19924,
  4.2,
  0,
  1.19924,
  4.2;

BuildingSurface:Detailed,
  ZN_0078_6BE1D243_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0078_6BE1D243,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.19924,
  0,
  0,
  1.19924,
  4.2,
  1.19924,
  1.19924,
  4.2,
  1.19924,
  1.19924,
  0;

BuildingSurface:Detailed,
  ZN_0078_6BE1D243_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0078_6BE1D243,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.19924,
  0,
  0,
  1.19924,
  1.19924,
  0,
  1.19924,
  1.19924,
  4.2,
  1.19924,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0078_6BE1D243_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0078_6BE1D243,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.19924,
  0,
  0,
  1.19924,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0078_6BE1D243_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0078_6BE1D243,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.19924,
  4.2,
  0,
  1.19924,
  0;

People,
  ZN_0078_6BE1D243_People,
  ZN_0078_6BE1D243,
  GreenFlow_Occupancy_Schedule,
  People,
  0.0719,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0078_6BE1D243_Lights,
  ZN_0078_6BE1D243,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0078_6BE1D243_Equipment,
  ZN_0078_6BE1D243,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0078_6BE1D243_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0078_6BE1D243_Infiltration,
  ZN_0078_6BE1D243,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0078_6BE1D243,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0078_6BE1D243_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0079_C593E473,
  0,
  132.56,
  0,
  10.4,
  1,
  1,
  4,
  25.5375,
  6.38438,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0079_C593E473_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0079_C593E473,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.52673,
  0,
  2.52673,
  2.52673,
  0,
  2.52673,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0079_C593E473_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0079_C593E473,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.52673,
  0,
  4,
  2.52673,
  2.52673,
  4,
  0,
  2.52673,
  4;

BuildingSurface:Detailed,
  ZN_0079_C593E473_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0079_C593E473,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.52673,
  0,
  0,
  2.52673,
  4,
  2.52673,
  2.52673,
  4,
  2.52673,
  2.52673,
  0;

BuildingSurface:Detailed,
  ZN_0079_C593E473_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0079_C593E473,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.52673,
  0,
  0,
  2.52673,
  2.52673,
  0,
  2.52673,
  2.52673,
  4,
  2.52673,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0079_C593E473_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0079_C593E473,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.52673,
  0,
  0,
  2.52673,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0079_C593E473_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0079_C593E473,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.52673,
  4,
  0,
  2.52673,
  0;

People,
  ZN_0079_C593E473_People,
  ZN_0079_C593E473,
  GreenFlow_Occupancy_Schedule,
  People,
  2.5538,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0079_C593E473_Lights,
  ZN_0079_C593E473,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0079_C593E473_Equipment,
  ZN_0079_C593E473,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0079_C593E473_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0079_C593E473_Infiltration,
  ZN_0079_C593E473,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0079_C593E473,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0079_C593E473_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0080_60393F61,
  0,
  137.087,
  0,
  10.4,
  1,
  1,
  4,
  24.5518,
  6.13794,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0080_60393F61_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0080_60393F61,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.47749,
  0,
  2.47749,
  2.47749,
  0,
  2.47749,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0080_60393F61_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0080_60393F61,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.47749,
  0,
  4,
  2.47749,
  2.47749,
  4,
  0,
  2.47749,
  4;

BuildingSurface:Detailed,
  ZN_0080_60393F61_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0080_60393F61,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.47749,
  0,
  0,
  2.47749,
  4,
  2.47749,
  2.47749,
  4,
  2.47749,
  2.47749,
  0;

BuildingSurface:Detailed,
  ZN_0080_60393F61_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0080_60393F61,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.47749,
  0,
  0,
  2.47749,
  2.47749,
  0,
  2.47749,
  2.47749,
  4,
  2.47749,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0080_60393F61_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0080_60393F61,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.47749,
  0,
  0,
  2.47749,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0080_60393F61_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0080_60393F61,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.47749,
  4,
  0,
  2.47749,
  0;

People,
  ZN_0080_60393F61_People,
  ZN_0080_60393F61,
  GreenFlow_Occupancy_Schedule,
  People,
  2.4552,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0080_60393F61_Lights,
  ZN_0080_60393F61,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0080_60393F61_Equipment,
  ZN_0080_60393F61,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0080_60393F61_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0080_60393F61_Infiltration,
  ZN_0080_60393F61,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0080_60393F61,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0080_60393F61_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0081_5B88B2C4,
  0,
  141.564,
  0,
  10.4,
  1,
  1,
  4,
  23.1362,
  5.78406,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0081_5B88B2C4_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0081_5B88B2C4,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.40501,
  0,
  2.40501,
  2.40501,
  0,
  2.40501,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0081_5B88B2C4_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0081_5B88B2C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.40501,
  0,
  4,
  2.40501,
  2.40501,
  4,
  0,
  2.40501,
  4;

BuildingSurface:Detailed,
  ZN_0081_5B88B2C4_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0081_5B88B2C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.40501,
  0,
  0,
  2.40501,
  4,
  2.40501,
  2.40501,
  4,
  2.40501,
  2.40501,
  0;

BuildingSurface:Detailed,
  ZN_0081_5B88B2C4_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0081_5B88B2C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.40501,
  0,
  0,
  2.40501,
  2.40501,
  0,
  2.40501,
  2.40501,
  4,
  2.40501,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0081_5B88B2C4_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0081_5B88B2C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.40501,
  0,
  0,
  2.40501,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0081_5B88B2C4_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0081_5B88B2C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.40501,
  4,
  0,
  2.40501,
  0;

People,
  ZN_0081_5B88B2C4_People,
  ZN_0081_5B88B2C4,
  GreenFlow_Occupancy_Schedule,
  People,
  2.3136,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0081_5B88B2C4_Lights,
  ZN_0081_5B88B2C4,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0081_5B88B2C4_Equipment,
  ZN_0081_5B88B2C4,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0081_5B88B2C4_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0081_5B88B2C4_Infiltration,
  ZN_0081_5B88B2C4,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0081_5B88B2C4,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0081_5B88B2C4_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0082_7FEB8538,
  0,
  145.969,
  0,
  10.4,
  1,
  1,
  4,
  21.9957,
  5.49892,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0082_7FEB8538_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0082_7FEB8538,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.34498,
  0,
  2.34498,
  2.34498,
  0,
  2.34498,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0082_7FEB8538_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0082_7FEB8538,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.34498,
  0,
  4,
  2.34498,
  2.34498,
  4,
  0,
  2.34498,
  4;

BuildingSurface:Detailed,
  ZN_0082_7FEB8538_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0082_7FEB8538,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.34498,
  0,
  0,
  2.34498,
  4,
  2.34498,
  2.34498,
  4,
  2.34498,
  2.34498,
  0;

BuildingSurface:Detailed,
  ZN_0082_7FEB8538_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0082_7FEB8538,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.34498,
  0,
  0,
  2.34498,
  2.34498,
  0,
  2.34498,
  2.34498,
  4,
  2.34498,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0082_7FEB8538_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0082_7FEB8538,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.34498,
  0,
  0,
  2.34498,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0082_7FEB8538_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0082_7FEB8538,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.34498,
  4,
  0,
  2.34498,
  0;

People,
  ZN_0082_7FEB8538_People,
  ZN_0082_7FEB8538,
  GreenFlow_Occupancy_Schedule,
  People,
  2.1996,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0082_7FEB8538_Lights,
  ZN_0082_7FEB8538,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0082_7FEB8538_Equipment,
  ZN_0082_7FEB8538,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0082_7FEB8538_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0082_7FEB8538_Infiltration,
  ZN_0082_7FEB8538,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0082_7FEB8538,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0082_7FEB8538_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0083_B71B7883,
  0,
  150.314,
  0,
  10.4,
  1,
  1,
  4,
  47.0697,
  11.7674,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0083_B71B7883_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0083_B71B7883,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.43037,
  0,
  3.43037,
  3.43037,
  0,
  3.43037,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0083_B71B7883_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0083_B71B7883,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  3.43037,
  0,
  4,
  3.43037,
  3.43037,
  4,
  0,
  3.43037,
  4;

BuildingSurface:Detailed,
  ZN_0083_B71B7883_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0083_B71B7883,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.43037,
  0,
  0,
  3.43037,
  4,
  3.43037,
  3.43037,
  4,
  3.43037,
  3.43037,
  0;

BuildingSurface:Detailed,
  ZN_0083_B71B7883_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0083_B71B7883,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.43037,
  0,
  0,
  3.43037,
  3.43037,
  0,
  3.43037,
  3.43037,
  4,
  3.43037,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0083_B71B7883_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0083_B71B7883,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.43037,
  0,
  0,
  3.43037,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0083_B71B7883_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0083_B71B7883,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  3.43037,
  4,
  0,
  3.43037,
  0;

People,
  ZN_0083_B71B7883_People,
  ZN_0083_B71B7883,
  GreenFlow_Occupancy_Schedule,
  People,
  0.4707,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0083_B71B7883_Lights,
  ZN_0083_B71B7883,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0083_B71B7883_Equipment,
  ZN_0083_B71B7883,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0083_B71B7883_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0083_B71B7883_Infiltration,
  ZN_0083_B71B7883,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0083_B71B7883,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0083_B71B7883_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0084_3E85CF33,
  0,
  155.745,
  0,
  10.4,
  1,
  1,
  4,
  23.1362,
  5.78406,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0084_3E85CF33_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0084_3E85CF33,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.40501,
  0,
  2.40501,
  2.40501,
  0,
  2.40501,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0084_3E85CF33_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0084_3E85CF33,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.40501,
  0,
  4,
  2.40501,
  2.40501,
  4,
  0,
  2.40501,
  4;

BuildingSurface:Detailed,
  ZN_0084_3E85CF33_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0084_3E85CF33,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.40501,
  0,
  0,
  2.40501,
  4,
  2.40501,
  2.40501,
  4,
  2.40501,
  2.40501,
  0;

BuildingSurface:Detailed,
  ZN_0084_3E85CF33_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0084_3E85CF33,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.40501,
  0,
  0,
  2.40501,
  2.40501,
  0,
  2.40501,
  2.40501,
  4,
  2.40501,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0084_3E85CF33_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0084_3E85CF33,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.40501,
  0,
  0,
  2.40501,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0084_3E85CF33_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0084_3E85CF33,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.40501,
  4,
  0,
  2.40501,
  0;

People,
  ZN_0084_3E85CF33_People,
  ZN_0084_3E85CF33,
  GreenFlow_Occupancy_Schedule,
  People,
  2.3136,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0084_3E85CF33_Lights,
  ZN_0084_3E85CF33,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0084_3E85CF33_Equipment,
  ZN_0084_3E85CF33,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0084_3E85CF33_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0084_3E85CF33_Infiltration,
  ZN_0084_3E85CF33,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0084_3E85CF33,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0084_3E85CF33_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0085_D88B0DE9,
  0,
  160.15,
  0,
  10.4,
  1,
  1,
  4,
  23.1356,
  5.7839,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0085_D88B0DE9_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0085_D88B0DE9,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.40497,
  0,
  2.40497,
  2.40497,
  0,
  2.40497,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0085_D88B0DE9_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0085_D88B0DE9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.40497,
  0,
  4,
  2.40497,
  2.40497,
  4,
  0,
  2.40497,
  4;

BuildingSurface:Detailed,
  ZN_0085_D88B0DE9_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0085_D88B0DE9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.40497,
  0,
  0,
  2.40497,
  4,
  2.40497,
  2.40497,
  4,
  2.40497,
  2.40497,
  0;

BuildingSurface:Detailed,
  ZN_0085_D88B0DE9_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0085_D88B0DE9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.40497,
  0,
  0,
  2.40497,
  2.40497,
  0,
  2.40497,
  2.40497,
  4,
  2.40497,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0085_D88B0DE9_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0085_D88B0DE9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.40497,
  0,
  0,
  2.40497,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0085_D88B0DE9_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0085_D88B0DE9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.40497,
  4,
  0,
  2.40497,
  0;

People,
  ZN_0085_D88B0DE9_People,
  ZN_0085_D88B0DE9,
  GreenFlow_Occupancy_Schedule,
  People,
  2.3136,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0085_D88B0DE9_Lights,
  ZN_0085_D88B0DE9,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0085_D88B0DE9_Equipment,
  ZN_0085_D88B0DE9,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0085_D88B0DE9_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0085_D88B0DE9_Infiltration,
  ZN_0085_D88B0DE9,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0085_D88B0DE9,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0085_D88B0DE9_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0086_D3B1ABF0,
  0,
  164.555,
  0,
  10.4,
  1,
  1,
  4,
  23.1362,
  5.78406,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0086_D3B1ABF0_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0086_D3B1ABF0,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.40501,
  0,
  2.40501,
  2.40501,
  0,
  2.40501,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0086_D3B1ABF0_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0086_D3B1ABF0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.40501,
  0,
  4,
  2.40501,
  2.40501,
  4,
  0,
  2.40501,
  4;

BuildingSurface:Detailed,
  ZN_0086_D3B1ABF0_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0086_D3B1ABF0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.40501,
  0,
  0,
  2.40501,
  4,
  2.40501,
  2.40501,
  4,
  2.40501,
  2.40501,
  0;

BuildingSurface:Detailed,
  ZN_0086_D3B1ABF0_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0086_D3B1ABF0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.40501,
  0,
  0,
  2.40501,
  2.40501,
  0,
  2.40501,
  2.40501,
  4,
  2.40501,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0086_D3B1ABF0_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0086_D3B1ABF0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.40501,
  0,
  0,
  2.40501,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0086_D3B1ABF0_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0086_D3B1ABF0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.40501,
  4,
  0,
  2.40501,
  0;

People,
  ZN_0086_D3B1ABF0_People,
  ZN_0086_D3B1ABF0,
  GreenFlow_Occupancy_Schedule,
  People,
  2.3136,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0086_D3B1ABF0_Lights,
  ZN_0086_D3B1ABF0,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0086_D3B1ABF0_Equipment,
  ZN_0086_D3B1ABF0,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0086_D3B1ABF0_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0086_D3B1ABF0_Infiltration,
  ZN_0086_D3B1ABF0,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0086_D3B1ABF0,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0086_D3B1ABF0_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0087_65D7194A,
  0,
  168.96,
  0,
  10.4,
  1,
  1,
  4,
  23.4689,
  5.86722,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0087_65D7194A_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0087_65D7194A,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.42223,
  0,
  2.42223,
  2.42223,
  0,
  2.42223,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0087_65D7194A_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0087_65D7194A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.42223,
  0,
  4,
  2.42223,
  2.42223,
  4,
  0,
  2.42223,
  4;

BuildingSurface:Detailed,
  ZN_0087_65D7194A_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0087_65D7194A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.42223,
  0,
  0,
  2.42223,
  4,
  2.42223,
  2.42223,
  4,
  2.42223,
  2.42223,
  0;

BuildingSurface:Detailed,
  ZN_0087_65D7194A_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0087_65D7194A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.42223,
  0,
  0,
  2.42223,
  2.42223,
  0,
  2.42223,
  2.42223,
  4,
  2.42223,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0087_65D7194A_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0087_65D7194A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.42223,
  0,
  0,
  2.42223,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0087_65D7194A_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0087_65D7194A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.42223,
  4,
  0,
  2.42223,
  0;

People,
  ZN_0087_65D7194A_People,
  ZN_0087_65D7194A,
  GreenFlow_Occupancy_Schedule,
  People,
  2.3469,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0087_65D7194A_Lights,
  ZN_0087_65D7194A,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0087_65D7194A_Equipment,
  ZN_0087_65D7194A,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0087_65D7194A_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0087_65D7194A_Infiltration,
  ZN_0087_65D7194A,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0087_65D7194A,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0087_65D7194A_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0088_158AE9F1,
  0,
  173.382,
  0,
  10.4,
  1,
  1,
  4,
  45.9253,
  11.4813,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0088_158AE9F1_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0088_158AE9F1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.38841,
  0,
  3.38841,
  3.38841,
  0,
  3.38841,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0088_158AE9F1_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0088_158AE9F1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  3.38841,
  0,
  4,
  3.38841,
  3.38841,
  4,
  0,
  3.38841,
  4;

BuildingSurface:Detailed,
  ZN_0088_158AE9F1_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0088_158AE9F1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.38841,
  0,
  0,
  3.38841,
  4,
  3.38841,
  3.38841,
  4,
  3.38841,
  3.38841,
  0;

BuildingSurface:Detailed,
  ZN_0088_158AE9F1_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0088_158AE9F1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.38841,
  0,
  0,
  3.38841,
  3.38841,
  0,
  3.38841,
  3.38841,
  4,
  3.38841,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0088_158AE9F1_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0088_158AE9F1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.38841,
  0,
  0,
  3.38841,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0088_158AE9F1_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0088_158AE9F1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  3.38841,
  4,
  0,
  3.38841,
  0;

People,
  ZN_0088_158AE9F1_People,
  ZN_0088_158AE9F1,
  GreenFlow_Occupancy_Schedule,
  People,
  0.4593,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0088_158AE9F1_Lights,
  ZN_0088_158AE9F1,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0088_158AE9F1_Equipment,
  ZN_0088_158AE9F1,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0088_158AE9F1_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0088_158AE9F1_Infiltration,
  ZN_0088_158AE9F1,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0088_158AE9F1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0088_158AE9F1_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0089_578B3840,
  0,
  0,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  57.4473,
  13.6779,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0089_578B3840_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0089_578B3840,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.69837,
  0,
  3.69837,
  3.69837,
  0,
  3.69837,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0089_578B3840_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0089_578B3840,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  3.69837,
  0,
  4.2,
  3.69837,
  3.69837,
  4.2,
  0,
  3.69837,
  4.2;

BuildingSurface:Detailed,
  ZN_0089_578B3840_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0089_578B3840,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.69837,
  0,
  0,
  3.69837,
  4.2,
  3.69837,
  3.69837,
  4.2,
  3.69837,
  3.69837,
  0;

BuildingSurface:Detailed,
  ZN_0089_578B3840_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0089_578B3840,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.69837,
  0,
  0,
  3.69837,
  3.69837,
  0,
  3.69837,
  3.69837,
  4.2,
  3.69837,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0089_578B3840_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0089_578B3840,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.69837,
  0,
  0,
  3.69837,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0089_578B3840_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0089_578B3840,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  3.69837,
  4.2,
  0,
  3.69837,
  0;

People,
  ZN_0089_578B3840_People,
  ZN_0089_578B3840,
  GreenFlow_Occupancy_Schedule,
  People,
  0.6839,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0089_578B3840_Lights,
  ZN_0089_578B3840,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0089_578B3840_Equipment,
  ZN_0089_578B3840,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0089_578B3840_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0089_578B3840_Infiltration,
  ZN_0089_578B3840,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0089_578B3840,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0089_578B3840_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0090_5E97317B,
  0,
  5.69837,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  10.0963,
  2.40388,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0090_5E97317B_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0090_5E97317B,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.55045,
  0,
  1.55045,
  1.55045,
  0,
  1.55045,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0090_5E97317B_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0090_5E97317B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.55045,
  0,
  4.2,
  1.55045,
  1.55045,
  4.2,
  0,
  1.55045,
  4.2;

BuildingSurface:Detailed,
  ZN_0090_5E97317B_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0090_5E97317B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.55045,
  0,
  0,
  1.55045,
  4.2,
  1.55045,
  1.55045,
  4.2,
  1.55045,
  1.55045,
  0;

BuildingSurface:Detailed,
  ZN_0090_5E97317B_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0090_5E97317B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.55045,
  0,
  0,
  1.55045,
  1.55045,
  0,
  1.55045,
  1.55045,
  4.2,
  1.55045,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0090_5E97317B_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0090_5E97317B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.55045,
  0,
  0,
  1.55045,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0090_5E97317B_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0090_5E97317B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.55045,
  4.2,
  0,
  1.55045,
  0;

People,
  ZN_0090_5E97317B_People,
  ZN_0090_5E97317B,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2404,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0090_5E97317B_Lights,
  ZN_0090_5E97317B,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0090_5E97317B_Equipment,
  ZN_0090_5E97317B,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0090_5E97317B_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0090_5E97317B_Infiltration,
  ZN_0090_5E97317B,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0090_5E97317B,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0090_5E97317B_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0091_61E6C96D,
  0,
  9.24881,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  7.21913,
  1.71884,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0091_61E6C96D_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0091_61E6C96D,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.31105,
  0,
  1.31105,
  1.31105,
  0,
  1.31105,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0091_61E6C96D_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0091_61E6C96D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.31105,
  0,
  4.2,
  1.31105,
  1.31105,
  4.2,
  0,
  1.31105,
  4.2;

BuildingSurface:Detailed,
  ZN_0091_61E6C96D_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0091_61E6C96D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.31105,
  0,
  0,
  1.31105,
  4.2,
  1.31105,
  1.31105,
  4.2,
  1.31105,
  1.31105,
  0;

BuildingSurface:Detailed,
  ZN_0091_61E6C96D_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0091_61E6C96D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.31105,
  0,
  0,
  1.31105,
  1.31105,
  0,
  1.31105,
  1.31105,
  4.2,
  1.31105,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0091_61E6C96D_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0091_61E6C96D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.31105,
  0,
  0,
  1.31105,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0091_61E6C96D_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0091_61E6C96D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.31105,
  4.2,
  0,
  1.31105,
  0;

People,
  ZN_0091_61E6C96D_People,
  ZN_0091_61E6C96D,
  GreenFlow_Occupancy_Schedule,
  People,
  0.0859,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0091_61E6C96D_Lights,
  ZN_0091_61E6C96D,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0091_61E6C96D_Equipment,
  ZN_0091_61E6C96D,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0091_61E6C96D_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0091_61E6C96D_Infiltration,
  ZN_0091_61E6C96D,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0091_61E6C96D,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0091_61E6C96D_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0092_3D5D5047,
  0,
  12.5599,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  34.2019,
  8.1433,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0092_3D5D5047_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0092_3D5D5047,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.85365,
  0,
  2.85365,
  2.85365,
  0,
  2.85365,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0092_3D5D5047_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0092_3D5D5047,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.85365,
  0,
  4.2,
  2.85365,
  2.85365,
  4.2,
  0,
  2.85365,
  4.2;

BuildingSurface:Detailed,
  ZN_0092_3D5D5047_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0092_3D5D5047,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.85365,
  0,
  0,
  2.85365,
  4.2,
  2.85365,
  2.85365,
  4.2,
  2.85365,
  2.85365,
  0;

BuildingSurface:Detailed,
  ZN_0092_3D5D5047_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0092_3D5D5047,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.85365,
  0,
  0,
  2.85365,
  2.85365,
  0,
  2.85365,
  2.85365,
  4.2,
  2.85365,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0092_3D5D5047_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0092_3D5D5047,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.85365,
  0,
  0,
  2.85365,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0092_3D5D5047_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0092_3D5D5047,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.85365,
  4.2,
  0,
  2.85365,
  0;

People,
  ZN_0092_3D5D5047_People,
  ZN_0092_3D5D5047,
  GreenFlow_Occupancy_Schedule,
  People,
  0.4072,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0092_3D5D5047_Lights,
  ZN_0092_3D5D5047,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0092_3D5D5047_Equipment,
  ZN_0092_3D5D5047,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0092_3D5D5047_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0092_3D5D5047_Infiltration,
  ZN_0092_3D5D5047,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0092_3D5D5047,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0092_3D5D5047_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0093_1F54CC27,
  0,
  17.4135,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  15.2302,
  3.62623,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0093_1F54CC27_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0093_1F54CC27,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.90427,
  0,
  1.90427,
  1.90427,
  0,
  1.90427,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0093_1F54CC27_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0093_1F54CC27,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.90427,
  0,
  4.2,
  1.90427,
  1.90427,
  4.2,
  0,
  1.90427,
  4.2;

BuildingSurface:Detailed,
  ZN_0093_1F54CC27_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0093_1F54CC27,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.90427,
  0,
  0,
  1.90427,
  4.2,
  1.90427,
  1.90427,
  4.2,
  1.90427,
  1.90427,
  0;

BuildingSurface:Detailed,
  ZN_0093_1F54CC27_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0093_1F54CC27,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.90427,
  0,
  0,
  1.90427,
  1.90427,
  0,
  1.90427,
  1.90427,
  4.2,
  1.90427,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0093_1F54CC27_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0093_1F54CC27,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.90427,
  0,
  0,
  1.90427,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0093_1F54CC27_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0093_1F54CC27,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.90427,
  4.2,
  0,
  1.90427,
  0;

People,
  ZN_0093_1F54CC27_People,
  ZN_0093_1F54CC27,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1209,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0093_1F54CC27_Lights,
  ZN_0093_1F54CC27,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0093_1F54CC27_Equipment,
  ZN_0093_1F54CC27,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0093_1F54CC27_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0093_1F54CC27_Infiltration,
  ZN_0093_1F54CC27,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0093_1F54CC27,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0093_1F54CC27_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0094_BF995C70,
  0,
  21.3178,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  18.0042,
  4.28672,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0094_BF995C70_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0094_BF995C70,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.07044,
  0,
  2.07044,
  2.07044,
  0,
  2.07044,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0094_BF995C70_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0094_BF995C70,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.07044,
  0,
  4.2,
  2.07044,
  2.07044,
  4.2,
  0,
  2.07044,
  4.2;

BuildingSurface:Detailed,
  ZN_0094_BF995C70_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0094_BF995C70,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.07044,
  0,
  0,
  2.07044,
  4.2,
  2.07044,
  2.07044,
  4.2,
  2.07044,
  2.07044,
  0;

BuildingSurface:Detailed,
  ZN_0094_BF995C70_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0094_BF995C70,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.07044,
  0,
  0,
  2.07044,
  2.07044,
  0,
  2.07044,
  2.07044,
  4.2,
  2.07044,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0094_BF995C70_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0094_BF995C70,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.07044,
  0,
  0,
  2.07044,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0094_BF995C70_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0094_BF995C70,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.07044,
  4.2,
  0,
  2.07044,
  0;

People,
  ZN_0094_BF995C70_People,
  ZN_0094_BF995C70,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1429,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0094_BF995C70_Lights,
  ZN_0094_BF995C70,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0094_BF995C70_Equipment,
  ZN_0094_BF995C70,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0094_BF995C70_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0094_BF995C70_Infiltration,
  ZN_0094_BF995C70,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0094_BF995C70,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0094_BF995C70_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0095_050112E3,
  0,
  25.3882,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  30.7771,
  7.32788,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0095_050112E3_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0095_050112E3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.707,
  0,
  2.707,
  2.707,
  0,
  2.707,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0095_050112E3_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0095_050112E3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.707,
  0,
  4.2,
  2.707,
  2.707,
  4.2,
  0,
  2.707,
  4.2;

BuildingSurface:Detailed,
  ZN_0095_050112E3_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0095_050112E3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.707,
  0,
  0,
  2.707,
  4.2,
  2.707,
  2.707,
  4.2,
  2.707,
  2.707,
  0;

BuildingSurface:Detailed,
  ZN_0095_050112E3_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0095_050112E3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.707,
  0,
  0,
  2.707,
  2.707,
  0,
  2.707,
  2.707,
  4.2,
  2.707,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0095_050112E3_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0095_050112E3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.707,
  0,
  0,
  2.707,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0095_050112E3_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0095_050112E3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.707,
  4.2,
  0,
  2.707,
  0;

People,
  ZN_0095_050112E3_People,
  ZN_0095_050112E3,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3664,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0095_050112E3_Lights,
  ZN_0095_050112E3,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0095_050112E3_Equipment,
  ZN_0095_050112E3,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0095_050112E3_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0095_050112E3_Infiltration,
  ZN_0095_050112E3,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0095_050112E3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0095_050112E3_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0096_431D82AE,
  0,
  30.0952,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  5.57061,
  1.32634,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0096_431D82AE_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0096_431D82AE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.15167,
  0,
  1.15167,
  1.15167,
  0,
  1.15167,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0096_431D82AE_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0096_431D82AE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.15167,
  0,
  4.2,
  1.15167,
  1.15167,
  4.2,
  0,
  1.15167,
  4.2;

BuildingSurface:Detailed,
  ZN_0096_431D82AE_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0096_431D82AE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.15167,
  0,
  0,
  1.15167,
  4.2,
  1.15167,
  1.15167,
  4.2,
  1.15167,
  1.15167,
  0;

BuildingSurface:Detailed,
  ZN_0096_431D82AE_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0096_431D82AE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.15167,
  0,
  0,
  1.15167,
  1.15167,
  0,
  1.15167,
  1.15167,
  4.2,
  1.15167,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0096_431D82AE_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0096_431D82AE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.15167,
  0,
  0,
  1.15167,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0096_431D82AE_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0096_431D82AE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.15167,
  4.2,
  0,
  1.15167,
  0;

People,
  ZN_0096_431D82AE_People,
  ZN_0096_431D82AE,
  GreenFlow_Occupancy_Schedule,
  People,
  0.0663,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0096_431D82AE_Lights,
  ZN_0096_431D82AE,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0096_431D82AE_Equipment,
  ZN_0096_431D82AE,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0096_431D82AE_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0096_431D82AE_Infiltration,
  ZN_0096_431D82AE,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0096_431D82AE,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0096_431D82AE_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0097_276B1241,
  0,
  33.2469,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  60.018,
  14.29,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0097_276B1241_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0097_276B1241,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.78021,
  0,
  3.78021,
  3.78021,
  0,
  3.78021,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0097_276B1241_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0097_276B1241,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  3.78021,
  0,
  4.2,
  3.78021,
  3.78021,
  4.2,
  0,
  3.78021,
  4.2;

BuildingSurface:Detailed,
  ZN_0097_276B1241_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0097_276B1241,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.78021,
  0,
  0,
  3.78021,
  4.2,
  3.78021,
  3.78021,
  4.2,
  3.78021,
  3.78021,
  0;

BuildingSurface:Detailed,
  ZN_0097_276B1241_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0097_276B1241,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.78021,
  0,
  0,
  3.78021,
  3.78021,
  0,
  3.78021,
  3.78021,
  4.2,
  3.78021,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0097_276B1241_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0097_276B1241,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.78021,
  0,
  0,
  3.78021,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0097_276B1241_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0097_276B1241,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  3.78021,
  4.2,
  0,
  3.78021,
  0;

People,
  ZN_0097_276B1241_People,
  ZN_0097_276B1241,
  GreenFlow_Occupancy_Schedule,
  People,
  0.7145,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0097_276B1241_Lights,
  ZN_0097_276B1241,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0097_276B1241_Equipment,
  ZN_0097_276B1241,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0097_276B1241_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0097_276B1241_Infiltration,
  ZN_0097_276B1241,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0097_276B1241,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0097_276B1241_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0098_15BE5F56,
  0,
  39.0271,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  26.736,
  6.36571,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0098_15BE5F56_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0098_15BE5F56,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.52304,
  0,
  2.52304,
  2.52304,
  0,
  2.52304,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0098_15BE5F56_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0098_15BE5F56,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.52304,
  0,
  4.2,
  2.52304,
  2.52304,
  4.2,
  0,
  2.52304,
  4.2;

BuildingSurface:Detailed,
  ZN_0098_15BE5F56_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0098_15BE5F56,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.52304,
  0,
  0,
  2.52304,
  4.2,
  2.52304,
  2.52304,
  4.2,
  2.52304,
  2.52304,
  0;

BuildingSurface:Detailed,
  ZN_0098_15BE5F56_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0098_15BE5F56,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.52304,
  0,
  0,
  2.52304,
  2.52304,
  0,
  2.52304,
  2.52304,
  4.2,
  2.52304,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0098_15BE5F56_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0098_15BE5F56,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.52304,
  0,
  0,
  2.52304,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0098_15BE5F56_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0098_15BE5F56,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.52304,
  4.2,
  0,
  2.52304,
  0;

People,
  ZN_0098_15BE5F56_People,
  ZN_0098_15BE5F56,
  GreenFlow_Occupancy_Schedule,
  People,
  2.5463,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0098_15BE5F56_Lights,
  ZN_0098_15BE5F56,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0098_15BE5F56_Equipment,
  ZN_0098_15BE5F56,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0098_15BE5F56_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0098_15BE5F56_Infiltration,
  ZN_0098_15BE5F56,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0098_15BE5F56,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0098_15BE5F56_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0099_891CF93B,
  0,
  43.5501,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  26.736,
  6.36571,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0099_891CF93B_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0099_891CF93B,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.52304,
  0,
  2.52304,
  2.52304,
  0,
  2.52304,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0099_891CF93B_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0099_891CF93B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  2.52304,
  0,
  4.2,
  2.52304,
  2.52304,
  4.2,
  0,
  2.52304,
  4.2;

BuildingSurface:Detailed,
  ZN_0099_891CF93B_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0099_891CF93B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.52304,
  0,
  0,
  2.52304,
  4.2,
  2.52304,
  2.52304,
  4.2,
  2.52304,
  2.52304,
  0;

BuildingSurface:Detailed,
  ZN_0099_891CF93B_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0099_891CF93B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.52304,
  0,
  0,
  2.52304,
  2.52304,
  0,
  2.52304,
  2.52304,
  4.2,
  2.52304,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0099_891CF93B_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0099_891CF93B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.52304,
  0,
  0,
  2.52304,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0099_891CF93B_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0099_891CF93B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  2.52304,
  4.2,
  0,
  2.52304,
  0;

People,
  ZN_0099_891CF93B_People,
  ZN_0099_891CF93B,
  GreenFlow_Occupancy_Schedule,
  People,
  2.5463,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0099_891CF93B_Lights,
  ZN_0099_891CF93B,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0099_891CF93B_Equipment,
  ZN_0099_891CF93B,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0099_891CF93B_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0099_891CF93B_Infiltration,
  ZN_0099_891CF93B,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0099_891CF93B,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0099_891CF93B_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0100_E4049AD5,
  0,
  48.0732,
  22.2081,
  10.4,
  1,
  1,
  4,
  10.8811,
  2.72028,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0100_E4049AD5_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0100_E4049AD5,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.64933,
  0,
  1.64933,
  1.64933,
  0,
  1.64933,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0100_E4049AD5_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0100_E4049AD5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  1.64933,
  0,
  4,
  1.64933,
  1.64933,
  4,
  0,
  1.64933,
  4;

BuildingSurface:Detailed,
  ZN_0100_E4049AD5_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0100_E4049AD5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.64933,
  0,
  0,
  1.64933,
  4,
  1.64933,
  1.64933,
  4,
  1.64933,
  1.64933,
  0;

BuildingSurface:Detailed,
  ZN_0100_E4049AD5_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0100_E4049AD5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.64933,
  0,
  0,
  1.64933,
  1.64933,
  0,
  1.64933,
  1.64933,
  4,
  1.64933,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0100_E4049AD5_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0100_E4049AD5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.64933,
  0,
  0,
  1.64933,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0100_E4049AD5_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0100_E4049AD5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  1.64933,
  4,
  0,
  1.64933,
  0;

People,
  ZN_0100_E4049AD5_People,
  ZN_0100_E4049AD5,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1088,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0100_E4049AD5_Lights,
  ZN_0100_E4049AD5,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0100_E4049AD5_Equipment,
  ZN_0100_E4049AD5,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  2,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0100_E4049AD5_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0100_E4049AD5_Infiltration,
  ZN_0100_E4049AD5,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0100_E4049AD5,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0100_E4049AD5_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0101_053E6DE0,
  0,
  51.7225,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  48.2625,
  11.4911,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0101_053E6DE0_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0101_053E6DE0,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.38985,
  0,
  3.38985,
  3.38985,
  0,
  3.38985,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0101_053E6DE0_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0101_053E6DE0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  3.38985,
  0,
  4.2,
  3.38985,
  3.38985,
  4.2,
  0,
  3.38985,
  4.2;

BuildingSurface:Detailed,
  ZN_0101_053E6DE0_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0101_053E6DE0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.38985,
  0,
  0,
  3.38985,
  4.2,
  3.38985,
  3.38985,
  4.2,
  3.38985,
  3.38985,
  0;

BuildingSurface:Detailed,
  ZN_0101_053E6DE0_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0101_053E6DE0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.38985,
  0,
  0,
  3.38985,
  3.38985,
  0,
  3.38985,
  3.38985,
  4.2,
  3.38985,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0101_053E6DE0_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0101_053E6DE0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.38985,
  0,
  0,
  3.38985,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0101_053E6DE0_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0101_053E6DE0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  3.38985,
  4.2,
  0,
  3.38985,
  0;

People,
  ZN_0101_053E6DE0_People,
  ZN_0101_053E6DE0,
  GreenFlow_Occupancy_Schedule,
  People,
  0.383,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0101_053E6DE0_Lights,
  ZN_0101_053E6DE0,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0101_053E6DE0_Equipment,
  ZN_0101_053E6DE0,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0101_053E6DE0_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0101_053E6DE0_Infiltration,
  ZN_0101_053E6DE0,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0101_053E6DE0,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0101_053E6DE0_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0102_B62572B0,
  0,
  57.1123,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  7.66621,
  1.82529,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0102_B62572B0_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0102_B62572B0,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.35103,
  0,
  1.35103,
  1.35103,
  0,
  1.35103,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0102_B62572B0_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0102_B62572B0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.35103,
  0,
  4.2,
  1.35103,
  1.35103,
  4.2,
  0,
  1.35103,
  4.2;

BuildingSurface:Detailed,
  ZN_0102_B62572B0_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0102_B62572B0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.35103,
  0,
  0,
  1.35103,
  4.2,
  1.35103,
  1.35103,
  4.2,
  1.35103,
  1.35103,
  0;

BuildingSurface:Detailed,
  ZN_0102_B62572B0_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0102_B62572B0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.35103,
  0,
  0,
  1.35103,
  1.35103,
  0,
  1.35103,
  1.35103,
  4.2,
  1.35103,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0102_B62572B0_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0102_B62572B0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.35103,
  0,
  0,
  1.35103,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0102_B62572B0_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0102_B62572B0,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.35103,
  4.2,
  0,
  1.35103,
  0;

People,
  ZN_0102_B62572B0_People,
  ZN_0102_B62572B0,
  GreenFlow_Occupancy_Schedule,
  People,
  0.0913,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0102_B62572B0_Lights,
  ZN_0102_B62572B0,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0102_B62572B0_Equipment,
  ZN_0102_B62572B0,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0102_B62572B0_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0102_B62572B0_Infiltration,
  ZN_0102_B62572B0,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0102_B62572B0,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0102_B62572B0_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0103_C0BB0567,
  0,
  60.4634,
  22.2081,
  10.4,
  1,
  1,
  4.2,
  8.21379,
  1.95566,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0103_C0BB0567_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0103_C0BB0567,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.39845,
  0,
  1.39845,
  1.39845,
  0,
  1.39845,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0103_C0BB0567_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0103_C0BB0567,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.2,
  1.39845,
  0,
  4.2,
  1.39845,
  1.39845,
  4.2,
  0,
  1.39845,
  4.2;

BuildingSurface:Detailed,
  ZN_0103_C0BB0567_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0103_C0BB0567,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.39845,
  0,
  0,
  1.39845,
  4.2,
  1.39845,
  1.39845,
  4.2,
  1.39845,
  1.39845,
  0;

BuildingSurface:Detailed,
  ZN_0103_C0BB0567_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0103_C0BB0567,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.39845,
  0,
  0,
  1.39845,
  1.39845,
  0,
  1.39845,
  1.39845,
  4.2,
  1.39845,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0103_C0BB0567_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0103_C0BB0567,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.39845,
  0,
  0,
  1.39845,
  0,
  4.2,
  0,
  0,
  4.2;

BuildingSurface:Detailed,
  ZN_0103_C0BB0567_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0103_C0BB0567,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.2,
  0,
  1.39845,
  4.2,
  0,
  1.39845,
  0;

People,
  ZN_0103_C0BB0567_People,
  ZN_0103_C0BB0567,
  GreenFlow_Occupancy_Schedule,
  People,
  0.0978,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0103_C0BB0567_Lights,
  ZN_0103_C0BB0567,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0103_C0BB0567_Equipment,
  ZN_0103_C0BB0567,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0103_C0BB0567_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0103_C0BB0567_Infiltration,
  ZN_0103_C0BB0567,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0103_C0BB0567,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0103_C0BB0567_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0104_DA2CA90D,
  0,
  73.3644,
  0,
  15,
  1,
  1,
  3.95,
  31.9838,
  8.09715,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0104_DA2CA90D_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0104_DA2CA90D,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.84555,
  0,
  2.84555,
  2.84555,
  0,
  2.84555,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0104_DA2CA90D_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0104_DA2CA90D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.84555,
  0,
  3.95,
  2.84555,
  2.84555,
  3.95,
  0,
  2.84555,
  3.95;

BuildingSurface:Detailed,
  ZN_0104_DA2CA90D_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0104_DA2CA90D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.84555,
  0,
  0,
  2.84555,
  3.95,
  2.84555,
  2.84555,
  3.95,
  2.84555,
  2.84555,
  0;

BuildingSurface:Detailed,
  ZN_0104_DA2CA90D_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0104_DA2CA90D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.84555,
  0,
  0,
  2.84555,
  2.84555,
  0,
  2.84555,
  2.84555,
  3.95,
  2.84555,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0104_DA2CA90D_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0104_DA2CA90D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.84555,
  0,
  0,
  2.84555,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0104_DA2CA90D_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0104_DA2CA90D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.84555,
  3.95,
  0,
  2.84555,
  0;

People,
  ZN_0104_DA2CA90D_People,
  ZN_0104_DA2CA90D,
  GreenFlow_Occupancy_Schedule,
  People,
  0.8097,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0104_DA2CA90D_Lights,
  ZN_0104_DA2CA90D,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0104_DA2CA90D_Equipment,
  ZN_0104_DA2CA90D,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0104_DA2CA90D_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0104_DA2CA90D_Infiltration,
  ZN_0104_DA2CA90D,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0104_DA2CA90D,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0104_DA2CA90D_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0105_54FF726E,
  0,
  78.21,
  0,
  15,
  1,
  1,
  3.95,
  34.1933,
  8.65654,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0105_54FF726E_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0105_54FF726E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.9422,
  0,
  2.9422,
  2.9422,
  0,
  2.9422,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0105_54FF726E_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0105_54FF726E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.9422,
  0,
  3.95,
  2.9422,
  2.9422,
  3.95,
  0,
  2.9422,
  3.95;

BuildingSurface:Detailed,
  ZN_0105_54FF726E_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0105_54FF726E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.9422,
  0,
  0,
  2.9422,
  3.95,
  2.9422,
  2.9422,
  3.95,
  2.9422,
  2.9422,
  0;

BuildingSurface:Detailed,
  ZN_0105_54FF726E_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0105_54FF726E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.9422,
  0,
  0,
  2.9422,
  2.9422,
  0,
  2.9422,
  2.9422,
  3.95,
  2.9422,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0105_54FF726E_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0105_54FF726E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.9422,
  0,
  0,
  2.9422,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0105_54FF726E_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0105_54FF726E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.9422,
  3.95,
  0,
  2.9422,
  0;

People,
  ZN_0105_54FF726E_People,
  ZN_0105_54FF726E,
  GreenFlow_Occupancy_Schedule,
  People,
  1.7313,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0105_54FF726E_Lights,
  ZN_0105_54FF726E,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0105_54FF726E_Equipment,
  ZN_0105_54FF726E,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0105_54FF726E_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0105_54FF726E_Infiltration,
  ZN_0105_54FF726E,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0105_54FF726E,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0105_54FF726E_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0106_C3A8ABA2,
  0,
  83.1522,
  0,
  15,
  1,
  1,
  1.6751,
  69.7073,
  41.6138,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0106_C3A8ABA2_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0106_C3A8ABA2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  6.45088,
  0,
  6.45088,
  6.45088,
  0,
  6.45088,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0106_C3A8ABA2_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0106_C3A8ABA2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  1.6751,
  6.45088,
  0,
  1.6751,
  6.45088,
  6.45088,
  1.6751,
  0,
  6.45088,
  1.6751;

BuildingSurface:Detailed,
  ZN_0106_C3A8ABA2_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0106_C3A8ABA2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  6.45088,
  0,
  0,
  6.45088,
  1.6751,
  6.45088,
  6.45088,
  1.6751,
  6.45088,
  6.45088,
  0;

BuildingSurface:Detailed,
  ZN_0106_C3A8ABA2_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0106_C3A8ABA2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  6.45088,
  0,
  0,
  6.45088,
  6.45088,
  0,
  6.45088,
  6.45088,
  1.6751,
  6.45088,
  0,
  1.6751;

BuildingSurface:Detailed,
  ZN_0106_C3A8ABA2_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0106_C3A8ABA2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  6.45088,
  0,
  0,
  6.45088,
  0,
  1.6751,
  0,
  0,
  1.6751;

BuildingSurface:Detailed,
  ZN_0106_C3A8ABA2_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0106_C3A8ABA2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  1.6751,
  0,
  6.45088,
  1.6751,
  0,
  6.45088,
  0;

People,
  ZN_0106_C3A8ABA2_People,
  ZN_0106_C3A8ABA2,
  GreenFlow_Occupancy_Schedule,
  People,
  16.6455,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0106_C3A8ABA2_Lights,
  ZN_0106_C3A8ABA2,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0106_C3A8ABA2_Equipment,
  ZN_0106_C3A8ABA2,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0106_C3A8ABA2_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0106_C3A8ABA2_Infiltration,
  ZN_0106_C3A8ABA2,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0106_C3A8ABA2,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0106_C3A8ABA2_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0107_3B69C13B,
  0,
  91.603,
  0,
  15,
  1,
  1,
  1.6691,
  68.5793,
  41.0876,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0107_3B69C13B_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0107_3B69C13B,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  6.40996,
  0,
  6.40996,
  6.40996,
  0,
  6.40996,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0107_3B69C13B_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0107_3B69C13B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  1.6691,
  6.40996,
  0,
  1.6691,
  6.40996,
  6.40996,
  1.6691,
  0,
  6.40996,
  1.6691;

BuildingSurface:Detailed,
  ZN_0107_3B69C13B_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0107_3B69C13B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  6.40996,
  0,
  0,
  6.40996,
  1.6691,
  6.40996,
  6.40996,
  1.6691,
  6.40996,
  6.40996,
  0;

BuildingSurface:Detailed,
  ZN_0107_3B69C13B_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0107_3B69C13B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  6.40996,
  0,
  0,
  6.40996,
  6.40996,
  0,
  6.40996,
  6.40996,
  1.6691,
  6.40996,
  0,
  1.6691;

BuildingSurface:Detailed,
  ZN_0107_3B69C13B_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0107_3B69C13B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  6.40996,
  0,
  0,
  6.40996,
  0,
  1.6691,
  0,
  0,
  1.6691;

BuildingSurface:Detailed,
  ZN_0107_3B69C13B_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0107_3B69C13B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  1.6691,
  0,
  6.40996,
  1.6691,
  0,
  6.40996,
  0;

People,
  ZN_0107_3B69C13B_People,
  ZN_0107_3B69C13B,
  GreenFlow_Occupancy_Schedule,
  People,
  16.435,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0107_3B69C13B_Lights,
  ZN_0107_3B69C13B,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0107_3B69C13B_Equipment,
  ZN_0107_3B69C13B,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0107_3B69C13B_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0107_3B69C13B_Infiltration,
  ZN_0107_3B69C13B,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0107_3B69C13B,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0107_3B69C13B_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0108_2ECEB8B8,
  0,
  100.013,
  0,
  15,
  1,
  1,
  3.95,
  27.7512,
  7.02561,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0108_2ECEB8B8_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0108_2ECEB8B8,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.65059,
  0,
  2.65059,
  2.65059,
  0,
  2.65059,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0108_2ECEB8B8_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0108_2ECEB8B8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.65059,
  0,
  3.95,
  2.65059,
  2.65059,
  3.95,
  0,
  2.65059,
  3.95;

BuildingSurface:Detailed,
  ZN_0108_2ECEB8B8_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0108_2ECEB8B8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.65059,
  0,
  0,
  2.65059,
  3.95,
  2.65059,
  2.65059,
  3.95,
  2.65059,
  2.65059,
  0;

BuildingSurface:Detailed,
  ZN_0108_2ECEB8B8_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0108_2ECEB8B8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.65059,
  0,
  0,
  2.65059,
  2.65059,
  0,
  2.65059,
  2.65059,
  3.95,
  2.65059,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0108_2ECEB8B8_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0108_2ECEB8B8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.65059,
  0,
  0,
  2.65059,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0108_2ECEB8B8_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0108_2ECEB8B8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.65059,
  3.95,
  0,
  2.65059,
  0;

People,
  ZN_0108_2ECEB8B8_People,
  ZN_0108_2ECEB8B8,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3513,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0108_2ECEB8B8_Lights,
  ZN_0108_2ECEB8B8,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0108_2ECEB8B8_Equipment,
  ZN_0108_2ECEB8B8,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0108_2ECEB8B8_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0108_2ECEB8B8_Infiltration,
  ZN_0108_2ECEB8B8,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0108_2ECEB8B8,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0108_2ECEB8B8_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0109_8CF1A8A4,
  0,
  104.664,
  0,
  15,
  1,
  1,
  3.95,
  18.557,
  4.69797,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0109_8CF1A8A4_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0109_8CF1A8A4,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.16748,
  0,
  2.16748,
  2.16748,
  0,
  2.16748,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0109_8CF1A8A4_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0109_8CF1A8A4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.16748,
  0,
  3.95,
  2.16748,
  2.16748,
  3.95,
  0,
  2.16748,
  3.95;

BuildingSurface:Detailed,
  ZN_0109_8CF1A8A4_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0109_8CF1A8A4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.16748,
  0,
  0,
  2.16748,
  3.95,
  2.16748,
  2.16748,
  3.95,
  2.16748,
  2.16748,
  0;

BuildingSurface:Detailed,
  ZN_0109_8CF1A8A4_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0109_8CF1A8A4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.16748,
  0,
  0,
  2.16748,
  2.16748,
  0,
  2.16748,
  2.16748,
  3.95,
  2.16748,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0109_8CF1A8A4_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0109_8CF1A8A4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.16748,
  0,
  0,
  2.16748,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0109_8CF1A8A4_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0109_8CF1A8A4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.16748,
  3.95,
  0,
  2.16748,
  0;

People,
  ZN_0109_8CF1A8A4_People,
  ZN_0109_8CF1A8A4,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2349,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0109_8CF1A8A4_Lights,
  ZN_0109_8CF1A8A4,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0109_8CF1A8A4_Equipment,
  ZN_0109_8CF1A8A4,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0109_8CF1A8A4_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0109_8CF1A8A4_Infiltration,
  ZN_0109_8CF1A8A4,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0109_8CF1A8A4,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0109_8CF1A8A4_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0110_A2A33FEC,
  0,
  108.831,
  0,
  15,
  1,
  1,
  3.6,
  12.7612,
  3.54479,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0110_A2A33FEC_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0110_A2A33FEC,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.88276,
  0,
  1.88276,
  1.88276,
  0,
  1.88276,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0110_A2A33FEC_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0110_A2A33FEC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  1.88276,
  0,
  3.6,
  1.88276,
  1.88276,
  3.6,
  0,
  1.88276,
  3.6;

BuildingSurface:Detailed,
  ZN_0110_A2A33FEC_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0110_A2A33FEC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.88276,
  0,
  0,
  1.88276,
  3.6,
  1.88276,
  1.88276,
  3.6,
  1.88276,
  1.88276,
  0;

BuildingSurface:Detailed,
  ZN_0110_A2A33FEC_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0110_A2A33FEC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.88276,
  0,
  0,
  1.88276,
  1.88276,
  0,
  1.88276,
  1.88276,
  3.6,
  1.88276,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0110_A2A33FEC_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0110_A2A33FEC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.88276,
  0,
  0,
  1.88276,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0110_A2A33FEC_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0110_A2A33FEC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  1.88276,
  3.6,
  0,
  1.88276,
  0;

People,
  ZN_0110_A2A33FEC_People,
  ZN_0110_A2A33FEC,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1772,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0110_A2A33FEC_Lights,
  ZN_0110_A2A33FEC,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0110_A2A33FEC_Equipment,
  ZN_0110_A2A33FEC,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0110_A2A33FEC_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0110_A2A33FEC_Infiltration,
  ZN_0110_A2A33FEC,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0110_A2A33FEC,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0110_A2A33FEC_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0111_E1FD624E,
  0,
  112.714,
  0,
  15,
  1,
  1,
  3.95,
  37.9424,
  9.60568,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0111_E1FD624E_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0111_E1FD624E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.0993,
  0,
  3.0993,
  3.0993,
  0,
  3.0993,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0111_E1FD624E_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0111_E1FD624E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  3.0993,
  0,
  3.95,
  3.0993,
  3.0993,
  3.95,
  0,
  3.0993,
  3.95;

BuildingSurface:Detailed,
  ZN_0111_E1FD624E_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0111_E1FD624E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.0993,
  0,
  0,
  3.0993,
  3.95,
  3.0993,
  3.0993,
  3.95,
  3.0993,
  3.0993,
  0;

BuildingSurface:Detailed,
  ZN_0111_E1FD624E_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0111_E1FD624E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.0993,
  0,
  0,
  3.0993,
  3.0993,
  0,
  3.0993,
  3.0993,
  3.95,
  3.0993,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0111_E1FD624E_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0111_E1FD624E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.0993,
  0,
  0,
  3.0993,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0111_E1FD624E_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0111_E1FD624E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  3.0993,
  3.95,
  0,
  3.0993,
  0;

People,
  ZN_0111_E1FD624E_People,
  ZN_0111_E1FD624E,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3202,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0111_E1FD624E_Lights,
  ZN_0111_E1FD624E,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0111_E1FD624E_Equipment,
  ZN_0111_E1FD624E,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0111_E1FD624E_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0111_E1FD624E_Infiltration,
  ZN_0111_E1FD624E,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0111_E1FD624E,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0111_E1FD624E_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0112_5075EF12,
  0,
  117.813,
  0,
  15,
  1,
  1,
  1.6302,
  75.2888,
  46.1838,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0112_5075EF12_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0112_5075EF12,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  6.79587,
  0,
  6.79587,
  6.79587,
  0,
  6.79587,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0112_5075EF12_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0112_5075EF12,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  1.6302,
  6.79587,
  0,
  1.6302,
  6.79587,
  6.79587,
  1.6302,
  0,
  6.79587,
  1.6302;

BuildingSurface:Detailed,
  ZN_0112_5075EF12_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0112_5075EF12,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  6.79587,
  0,
  0,
  6.79587,
  1.6302,
  6.79587,
  6.79587,
  1.6302,
  6.79587,
  6.79587,
  0;

BuildingSurface:Detailed,
  ZN_0112_5075EF12_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0112_5075EF12,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  6.79587,
  0,
  0,
  6.79587,
  6.79587,
  0,
  6.79587,
  6.79587,
  1.6302,
  6.79587,
  0,
  1.6302;

BuildingSurface:Detailed,
  ZN_0112_5075EF12_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0112_5075EF12,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  6.79587,
  0,
  0,
  6.79587,
  0,
  1.6302,
  0,
  0,
  1.6302;

BuildingSurface:Detailed,
  ZN_0112_5075EF12_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0112_5075EF12,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  1.6302,
  0,
  6.79587,
  1.6302,
  0,
  6.79587,
  0;

People,
  ZN_0112_5075EF12_People,
  ZN_0112_5075EF12,
  GreenFlow_Occupancy_Schedule,
  People,
  18.4735,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0112_5075EF12_Lights,
  ZN_0112_5075EF12,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0112_5075EF12_Equipment,
  ZN_0112_5075EF12,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0112_5075EF12_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0112_5075EF12_Infiltration,
  ZN_0112_5075EF12,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0112_5075EF12,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0112_5075EF12_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0113_2745A60C,
  0,
  126.609,
  0,
  15,
  1,
  1,
  3.95,
  43.2799,
  10.9569,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0113_2745A60C_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0113_2745A60C,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.31013,
  0,
  3.31013,
  3.31013,
  0,
  3.31013,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0113_2745A60C_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0113_2745A60C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  3.31013,
  0,
  3.95,
  3.31013,
  3.31013,
  3.95,
  0,
  3.31013,
  3.95;

BuildingSurface:Detailed,
  ZN_0113_2745A60C_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0113_2745A60C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.31013,
  0,
  0,
  3.31013,
  3.95,
  3.31013,
  3.31013,
  3.95,
  3.31013,
  3.31013,
  0;

BuildingSurface:Detailed,
  ZN_0113_2745A60C_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0113_2745A60C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.31013,
  0,
  0,
  3.31013,
  3.31013,
  0,
  3.31013,
  3.31013,
  3.95,
  3.31013,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0113_2745A60C_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0113_2745A60C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.31013,
  0,
  0,
  3.31013,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0113_2745A60C_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0113_2745A60C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  3.31013,
  3.95,
  0,
  3.31013,
  0;

People,
  ZN_0113_2745A60C_People,
  ZN_0113_2745A60C,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5478,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0113_2745A60C_Lights,
  ZN_0113_2745A60C,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0113_2745A60C_Equipment,
  ZN_0113_2745A60C,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0113_2745A60C_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0113_2745A60C_Infiltration,
  ZN_0113_2745A60C,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0113_2745A60C,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0113_2745A60C_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0114_DA9CAD05,
  0,
  131.919,
  0,
  15,
  1,
  1,
  3.95,
  23.7088,
  6.00222,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0114_DA9CAD05_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0114_DA9CAD05,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.44994,
  0,
  2.44994,
  2.44994,
  0,
  2.44994,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0114_DA9CAD05_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0114_DA9CAD05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.44994,
  0,
  3.95,
  2.44994,
  2.44994,
  3.95,
  0,
  2.44994,
  3.95;

BuildingSurface:Detailed,
  ZN_0114_DA9CAD05_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0114_DA9CAD05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.44994,
  0,
  0,
  2.44994,
  3.95,
  2.44994,
  2.44994,
  3.95,
  2.44994,
  2.44994,
  0;

BuildingSurface:Detailed,
  ZN_0114_DA9CAD05_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0114_DA9CAD05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.44994,
  0,
  0,
  2.44994,
  2.44994,
  0,
  2.44994,
  2.44994,
  3.95,
  2.44994,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0114_DA9CAD05_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0114_DA9CAD05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.44994,
  0,
  0,
  2.44994,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0114_DA9CAD05_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0114_DA9CAD05,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.44994,
  3.95,
  0,
  2.44994,
  0;

People,
  ZN_0114_DA9CAD05_People,
  ZN_0114_DA9CAD05,
  GreenFlow_Occupancy_Schedule,
  People,
  0.6002,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0114_DA9CAD05_Lights,
  ZN_0114_DA9CAD05,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0114_DA9CAD05_Equipment,
  ZN_0114_DA9CAD05,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0114_DA9CAD05_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0114_DA9CAD05_Infiltration,
  ZN_0114_DA9CAD05,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0114_DA9CAD05,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0114_DA9CAD05_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0115_1A06BB29,
  0,
  136.369,
  0,
  15,
  1,
  1,
  3.95,
  21.8317,
  5.527,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0115_1A06BB29_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0115_1A06BB29,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.35096,
  0,
  2.35096,
  2.35096,
  0,
  2.35096,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0115_1A06BB29_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0115_1A06BB29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.35096,
  0,
  3.95,
  2.35096,
  2.35096,
  3.95,
  0,
  2.35096,
  3.95;

BuildingSurface:Detailed,
  ZN_0115_1A06BB29_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0115_1A06BB29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.35096,
  0,
  0,
  2.35096,
  3.95,
  2.35096,
  2.35096,
  3.95,
  2.35096,
  2.35096,
  0;

BuildingSurface:Detailed,
  ZN_0115_1A06BB29_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0115_1A06BB29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.35096,
  0,
  0,
  2.35096,
  2.35096,
  0,
  2.35096,
  2.35096,
  3.95,
  2.35096,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0115_1A06BB29_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0115_1A06BB29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.35096,
  0,
  0,
  2.35096,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0115_1A06BB29_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0115_1A06BB29,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.35096,
  3.95,
  0,
  2.35096,
  0;

People,
  ZN_0115_1A06BB29_People,
  ZN_0115_1A06BB29,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5527,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0115_1A06BB29_Lights,
  ZN_0115_1A06BB29,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0115_1A06BB29_Equipment,
  ZN_0115_1A06BB29,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0115_1A06BB29_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0115_1A06BB29_Infiltration,
  ZN_0115_1A06BB29,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0115_1A06BB29,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0115_1A06BB29_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0116_67DAA7C4,
  0,
  140.72,
  0,
  15,
  1,
  1,
  3.95,
  22.657,
  5.73596,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0116_67DAA7C4_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0116_67DAA7C4,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.39499,
  0,
  2.39499,
  2.39499,
  0,
  2.39499,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0116_67DAA7C4_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0116_67DAA7C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.39499,
  0,
  3.95,
  2.39499,
  2.39499,
  3.95,
  0,
  2.39499,
  3.95;

BuildingSurface:Detailed,
  ZN_0116_67DAA7C4_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0116_67DAA7C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.39499,
  0,
  0,
  2.39499,
  3.95,
  2.39499,
  2.39499,
  3.95,
  2.39499,
  2.39499,
  0;

BuildingSurface:Detailed,
  ZN_0116_67DAA7C4_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0116_67DAA7C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.39499,
  0,
  0,
  2.39499,
  2.39499,
  0,
  2.39499,
  2.39499,
  3.95,
  2.39499,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0116_67DAA7C4_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0116_67DAA7C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.39499,
  0,
  0,
  2.39499,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0116_67DAA7C4_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0116_67DAA7C4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.39499,
  3.95,
  0,
  2.39499,
  0;

People,
  ZN_0116_67DAA7C4_People,
  ZN_0116_67DAA7C4,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5736,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0116_67DAA7C4_Lights,
  ZN_0116_67DAA7C4,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0116_67DAA7C4_Equipment,
  ZN_0116_67DAA7C4,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0116_67DAA7C4_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0116_67DAA7C4_Infiltration,
  ZN_0116_67DAA7C4,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0116_67DAA7C4,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0116_67DAA7C4_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0117_FF8AE766,
  0,
  145.115,
  0,
  15,
  1,
  1,
  1.6771,
  69.9695,
  41.7205,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0117_FF8AE766_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0117_FF8AE766,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  6.45914,
  0,
  6.45914,
  6.45914,
  0,
  6.45914,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0117_FF8AE766_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0117_FF8AE766,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  1.6771,
  6.45914,
  0,
  1.6771,
  6.45914,
  6.45914,
  1.6771,
  0,
  6.45914,
  1.6771;

BuildingSurface:Detailed,
  ZN_0117_FF8AE766_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0117_FF8AE766,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  6.45914,
  0,
  0,
  6.45914,
  1.6771,
  6.45914,
  6.45914,
  1.6771,
  6.45914,
  6.45914,
  0;

BuildingSurface:Detailed,
  ZN_0117_FF8AE766_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0117_FF8AE766,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  6.45914,
  0,
  0,
  6.45914,
  6.45914,
  0,
  6.45914,
  6.45914,
  1.6771,
  6.45914,
  0,
  1.6771;

BuildingSurface:Detailed,
  ZN_0117_FF8AE766_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0117_FF8AE766,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  6.45914,
  0,
  0,
  6.45914,
  0,
  1.6771,
  0,
  0,
  1.6771;

BuildingSurface:Detailed,
  ZN_0117_FF8AE766_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0117_FF8AE766,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  1.6771,
  0,
  6.45914,
  1.6771,
  0,
  6.45914,
  0;

People,
  ZN_0117_FF8AE766_People,
  ZN_0117_FF8AE766,
  GreenFlow_Occupancy_Schedule,
  People,
  16.6882,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0117_FF8AE766_Lights,
  ZN_0117_FF8AE766,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0117_FF8AE766_Equipment,
  ZN_0117_FF8AE766,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0117_FF8AE766_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0117_FF8AE766_Infiltration,
  ZN_0117_FF8AE766,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0117_FF8AE766,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0117_FF8AE766_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0118_23E23B3E,
  0,
  153.574,
  0,
  15,
  1,
  1,
  3.95,
  32.5012,
  8.22816,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0118_23E23B3E_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0118_23E23B3E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.86848,
  0,
  2.86848,
  2.86848,
  0,
  2.86848,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0118_23E23B3E_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0118_23E23B3E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.86848,
  0,
  3.95,
  2.86848,
  2.86848,
  3.95,
  0,
  2.86848,
  3.95;

BuildingSurface:Detailed,
  ZN_0118_23E23B3E_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0118_23E23B3E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.86848,
  0,
  0,
  2.86848,
  3.95,
  2.86848,
  2.86848,
  3.95,
  2.86848,
  2.86848,
  0;

BuildingSurface:Detailed,
  ZN_0118_23E23B3E_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0118_23E23B3E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.86848,
  0,
  0,
  2.86848,
  2.86848,
  0,
  2.86848,
  2.86848,
  3.95,
  2.86848,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0118_23E23B3E_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0118_23E23B3E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.86848,
  0,
  0,
  2.86848,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0118_23E23B3E_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0118_23E23B3E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.86848,
  3.95,
  0,
  2.86848,
  0;

People,
  ZN_0118_23E23B3E_People,
  ZN_0118_23E23B3E,
  GreenFlow_Occupancy_Schedule,
  People,
  0.4114,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0118_23E23B3E_Lights,
  ZN_0118_23E23B3E,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0118_23E23B3E_Equipment,
  ZN_0118_23E23B3E,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0118_23E23B3E_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0118_23E23B3E_Infiltration,
  ZN_0118_23E23B3E,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0118_23E23B3E,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0118_23E23B3E_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0119_F966DF6A,
  0,
  158.443,
  0,
  15,
  1,
  1,
  3.95,
  34.6298,
  8.76704,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0119_F966DF6A_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0119_F966DF6A,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.96092,
  0,
  2.96092,
  2.96092,
  0,
  2.96092,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0119_F966DF6A_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0119_F966DF6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.96092,
  0,
  3.95,
  2.96092,
  2.96092,
  3.95,
  0,
  2.96092,
  3.95;

BuildingSurface:Detailed,
  ZN_0119_F966DF6A_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0119_F966DF6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.96092,
  0,
  0,
  2.96092,
  3.95,
  2.96092,
  2.96092,
  3.95,
  2.96092,
  2.96092,
  0;

BuildingSurface:Detailed,
  ZN_0119_F966DF6A_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0119_F966DF6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.96092,
  0,
  0,
  2.96092,
  2.96092,
  0,
  2.96092,
  2.96092,
  3.95,
  2.96092,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0119_F966DF6A_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0119_F966DF6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.96092,
  0,
  0,
  2.96092,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0119_F966DF6A_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0119_F966DF6A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.96092,
  3.95,
  0,
  2.96092,
  0;

People,
  ZN_0119_F966DF6A_People,
  ZN_0119_F966DF6A,
  GreenFlow_Occupancy_Schedule,
  People,
  0.8767,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0119_F966DF6A_Lights,
  ZN_0119_F966DF6A,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0119_F966DF6A_Equipment,
  ZN_0119_F966DF6A,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0119_F966DF6A_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0119_F966DF6A_Infiltration,
  ZN_0119_F966DF6A,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0119_F966DF6A,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0119_F966DF6A_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0120_59860113,
  0,
  163.404,
  0,
  15,
  1,
  1,
  1.7082,
  82.3549,
  48.2115,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0120_59860113_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0120_59860113,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  6.94345,
  0,
  6.94345,
  6.94345,
  0,
  6.94345,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0120_59860113_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0120_59860113,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  1.7082,
  6.94345,
  0,
  1.7082,
  6.94345,
  6.94345,
  1.7082,
  0,
  6.94345,
  1.7082;

BuildingSurface:Detailed,
  ZN_0120_59860113_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0120_59860113,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  6.94345,
  0,
  0,
  6.94345,
  1.7082,
  6.94345,
  6.94345,
  1.7082,
  6.94345,
  6.94345,
  0;

BuildingSurface:Detailed,
  ZN_0120_59860113_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0120_59860113,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  6.94345,
  0,
  0,
  6.94345,
  6.94345,
  0,
  6.94345,
  6.94345,
  1.7082,
  6.94345,
  0,
  1.7082;

BuildingSurface:Detailed,
  ZN_0120_59860113_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0120_59860113,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  6.94345,
  0,
  0,
  6.94345,
  0,
  1.7082,
  0,
  0,
  1.7082;

BuildingSurface:Detailed,
  ZN_0120_59860113_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0120_59860113,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  1.7082,
  0,
  6.94345,
  1.7082,
  0,
  6.94345,
  0;

People,
  ZN_0120_59860113_People,
  ZN_0120_59860113,
  GreenFlow_Occupancy_Schedule,
  People,
  19.2846,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0120_59860113_Lights,
  ZN_0120_59860113,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0120_59860113_Equipment,
  ZN_0120_59860113,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0120_59860113_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0120_59860113_Infiltration,
  ZN_0120_59860113,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0120_59860113,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0120_59860113_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0121_C280815B,
  0,
  172.347,
  0,
  15,
  1,
  1,
  3.6,
  21.7052,
  6.02923,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0121_C280815B_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0121_C280815B,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.45545,
  0,
  2.45545,
  2.45545,
  0,
  2.45545,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0121_C280815B_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0121_C280815B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  2.45545,
  0,
  3.6,
  2.45545,
  2.45545,
  3.6,
  0,
  2.45545,
  3.6;

BuildingSurface:Detailed,
  ZN_0121_C280815B_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0121_C280815B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.45545,
  0,
  0,
  2.45545,
  3.6,
  2.45545,
  2.45545,
  3.6,
  2.45545,
  2.45545,
  0;

BuildingSurface:Detailed,
  ZN_0121_C280815B_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0121_C280815B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.45545,
  0,
  0,
  2.45545,
  2.45545,
  0,
  2.45545,
  2.45545,
  3.6,
  2.45545,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0121_C280815B_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0121_C280815B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.45545,
  0,
  0,
  2.45545,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0121_C280815B_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0121_C280815B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  2.45545,
  3.6,
  0,
  2.45545,
  0;

People,
  ZN_0121_C280815B_People,
  ZN_0121_C280815B,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3015,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0121_C280815B_Lights,
  ZN_0121_C280815B,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0121_C280815B_Equipment,
  ZN_0121_C280815B,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0121_C280815B_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0121_C280815B_Infiltration,
  ZN_0121_C280815B,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0121_C280815B,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0121_C280815B_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0122_95A403C9,
  0,
  176.802,
  0,
  15,
  1,
  1,
  3.95,
  34.6191,
  8.76432,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0122_95A403C9_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0122_95A403C9,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.96046,
  0,
  2.96046,
  2.96046,
  0,
  2.96046,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0122_95A403C9_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0122_95A403C9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.96046,
  0,
  3.95,
  2.96046,
  2.96046,
  3.95,
  0,
  2.96046,
  3.95;

BuildingSurface:Detailed,
  ZN_0122_95A403C9_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0122_95A403C9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.96046,
  0,
  0,
  2.96046,
  3.95,
  2.96046,
  2.96046,
  3.95,
  2.96046,
  2.96046,
  0;

BuildingSurface:Detailed,
  ZN_0122_95A403C9_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0122_95A403C9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.96046,
  0,
  0,
  2.96046,
  2.96046,
  0,
  2.96046,
  2.96046,
  3.95,
  2.96046,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0122_95A403C9_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0122_95A403C9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.96046,
  0,
  0,
  2.96046,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0122_95A403C9_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0122_95A403C9,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.96046,
  3.95,
  0,
  2.96046,
  0;

People,
  ZN_0122_95A403C9_People,
  ZN_0122_95A403C9,
  GreenFlow_Occupancy_Schedule,
  People,
  1.7529,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0122_95A403C9_Lights,
  ZN_0122_95A403C9,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0122_95A403C9_Equipment,
  ZN_0122_95A403C9,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0122_95A403C9_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0122_95A403C9_Infiltration,
  ZN_0122_95A403C9,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0122_95A403C9,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0122_95A403C9_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0123_26A2CCAB,
  0,
  0,
  20.8344,
  15,
  1,
  1,
  3.95,
  27.7577,
  7.02727,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0123_26A2CCAB_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0123_26A2CCAB,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.6509,
  0,
  2.6509,
  2.6509,
  0,
  2.6509,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0123_26A2CCAB_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0123_26A2CCAB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.6509,
  0,
  3.95,
  2.6509,
  2.6509,
  3.95,
  0,
  2.6509,
  3.95;

BuildingSurface:Detailed,
  ZN_0123_26A2CCAB_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0123_26A2CCAB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.6509,
  0,
  0,
  2.6509,
  3.95,
  2.6509,
  2.6509,
  3.95,
  2.6509,
  2.6509,
  0;

BuildingSurface:Detailed,
  ZN_0123_26A2CCAB_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0123_26A2CCAB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.6509,
  0,
  0,
  2.6509,
  2.6509,
  0,
  2.6509,
  2.6509,
  3.95,
  2.6509,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0123_26A2CCAB_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0123_26A2CCAB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.6509,
  0,
  0,
  2.6509,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0123_26A2CCAB_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0123_26A2CCAB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.6509,
  3.95,
  0,
  2.6509,
  0;

People,
  ZN_0123_26A2CCAB_People,
  ZN_0123_26A2CCAB,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3514,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0123_26A2CCAB_Lights,
  ZN_0123_26A2CCAB,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0123_26A2CCAB_Equipment,
  ZN_0123_26A2CCAB,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0123_26A2CCAB_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0123_26A2CCAB_Infiltration,
  ZN_0123_26A2CCAB,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0123_26A2CCAB,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0123_26A2CCAB_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0124_A8FB1DF4,
  0,
  4.6509,
  20.8344,
  15,
  1,
  1,
  3.95,
  18.5588,
  4.69842,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0124_A8FB1DF4_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0124_A8FB1DF4,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.16758,
  0,
  2.16758,
  2.16758,
  0,
  2.16758,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0124_A8FB1DF4_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0124_A8FB1DF4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.16758,
  0,
  3.95,
  2.16758,
  2.16758,
  3.95,
  0,
  2.16758,
  3.95;

BuildingSurface:Detailed,
  ZN_0124_A8FB1DF4_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0124_A8FB1DF4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.16758,
  0,
  0,
  2.16758,
  3.95,
  2.16758,
  2.16758,
  3.95,
  2.16758,
  2.16758,
  0;

BuildingSurface:Detailed,
  ZN_0124_A8FB1DF4_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0124_A8FB1DF4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.16758,
  0,
  0,
  2.16758,
  2.16758,
  0,
  2.16758,
  2.16758,
  3.95,
  2.16758,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0124_A8FB1DF4_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0124_A8FB1DF4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.16758,
  0,
  0,
  2.16758,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0124_A8FB1DF4_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0124_A8FB1DF4,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.16758,
  3.95,
  0,
  2.16758,
  0;

People,
  ZN_0124_A8FB1DF4_People,
  ZN_0124_A8FB1DF4,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2349,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0124_A8FB1DF4_Lights,
  ZN_0124_A8FB1DF4,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0124_A8FB1DF4_Equipment,
  ZN_0124_A8FB1DF4,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0124_A8FB1DF4_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0124_A8FB1DF4_Infiltration,
  ZN_0124_A8FB1DF4,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0124_A8FB1DF4,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0124_A8FB1DF4_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0125_6FCFDAB5,
  0,
  8.81848,
  20.8344,
  15,
  1,
  1,
  3.95,
  38.414,
  9.72506,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0125_6FCFDAB5_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0125_6FCFDAB5,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.1185,
  0,
  3.1185,
  3.1185,
  0,
  3.1185,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0125_6FCFDAB5_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0125_6FCFDAB5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  3.1185,
  0,
  3.95,
  3.1185,
  3.1185,
  3.95,
  0,
  3.1185,
  3.95;

BuildingSurface:Detailed,
  ZN_0125_6FCFDAB5_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0125_6FCFDAB5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.1185,
  0,
  0,
  3.1185,
  3.95,
  3.1185,
  3.1185,
  3.95,
  3.1185,
  3.1185,
  0;

BuildingSurface:Detailed,
  ZN_0125_6FCFDAB5_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0125_6FCFDAB5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.1185,
  0,
  0,
  3.1185,
  3.1185,
  0,
  3.1185,
  3.1185,
  3.95,
  3.1185,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0125_6FCFDAB5_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0125_6FCFDAB5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.1185,
  0,
  0,
  3.1185,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0125_6FCFDAB5_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0125_6FCFDAB5,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  3.1185,
  3.95,
  0,
  3.1185,
  0;

People,
  ZN_0125_6FCFDAB5_People,
  ZN_0125_6FCFDAB5,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3242,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0125_6FCFDAB5_Lights,
  ZN_0125_6FCFDAB5,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  5,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0125_6FCFDAB5_Equipment,
  ZN_0125_6FCFDAB5,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  20,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0125_6FCFDAB5_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0125_6FCFDAB5_Infiltration,
  ZN_0125_6FCFDAB5,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0125_6FCFDAB5,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0125_6FCFDAB5_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0126_525020AB,
  0,
  13.937,
  20.8344,
  15,
  1,
  1,
  1.7545,
  46.4121,
  26.4532,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0126_525020AB_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0126_525020AB,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  5.14327,
  0,
  5.14327,
  5.14327,
  0,
  5.14327,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0126_525020AB_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0126_525020AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  1.7545,
  5.14327,
  0,
  1.7545,
  5.14327,
  5.14327,
  1.7545,
  0,
  5.14327,
  1.7545;

BuildingSurface:Detailed,
  ZN_0126_525020AB_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0126_525020AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  5.14327,
  0,
  0,
  5.14327,
  1.7545,
  5.14327,
  5.14327,
  1.7545,
  5.14327,
  5.14327,
  0;

BuildingSurface:Detailed,
  ZN_0126_525020AB_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0126_525020AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  5.14327,
  0,
  0,
  5.14327,
  5.14327,
  0,
  5.14327,
  5.14327,
  1.7545,
  5.14327,
  0,
  1.7545;

BuildingSurface:Detailed,
  ZN_0126_525020AB_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0126_525020AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  5.14327,
  0,
  0,
  5.14327,
  0,
  1.7545,
  0,
  0,
  1.7545;

BuildingSurface:Detailed,
  ZN_0126_525020AB_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0126_525020AB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  1.7545,
  0,
  5.14327,
  1.7545,
  0,
  5.14327,
  0;

People,
  ZN_0126_525020AB_People,
  ZN_0126_525020AB,
  GreenFlow_Occupancy_Schedule,
  People,
  10.5813,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0126_525020AB_Lights,
  ZN_0126_525020AB,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0126_525020AB_Equipment,
  ZN_0126_525020AB,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0126_525020AB_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0126_525020AB_Infiltration,
  ZN_0126_525020AB,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0126_525020AB,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0126_525020AB_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0127_4ABBF6DC,
  0,
  21.0803,
  20.8344,
  15,
  1,
  1,
  4,
  33.5056,
  8.37639,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0127_4ABBF6DC_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0127_4ABBF6DC,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.8942,
  0,
  2.8942,
  2.8942,
  0,
  2.8942,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0127_4ABBF6DC_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0127_4ABBF6DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.8942,
  0,
  4,
  2.8942,
  2.8942,
  4,
  0,
  2.8942,
  4;

BuildingSurface:Detailed,
  ZN_0127_4ABBF6DC_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0127_4ABBF6DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.8942,
  0,
  0,
  2.8942,
  4,
  2.8942,
  2.8942,
  4,
  2.8942,
  2.8942,
  0;

BuildingSurface:Detailed,
  ZN_0127_4ABBF6DC_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0127_4ABBF6DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.8942,
  0,
  0,
  2.8942,
  2.8942,
  0,
  2.8942,
  2.8942,
  4,
  2.8942,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0127_4ABBF6DC_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0127_4ABBF6DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.8942,
  0,
  0,
  2.8942,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0127_4ABBF6DC_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0127_4ABBF6DC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.8942,
  4,
  0,
  2.8942,
  0;

People,
  ZN_0127_4ABBF6DC_People,
  ZN_0127_4ABBF6DC,
  GreenFlow_Occupancy_Schedule,
  People,
  1.6753,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0127_4ABBF6DC_Lights,
  ZN_0127_4ABBF6DC,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0127_4ABBF6DC_Equipment,
  ZN_0127_4ABBF6DC,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0127_4ABBF6DC_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0127_4ABBF6DC_Infiltration,
  ZN_0127_4ABBF6DC,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0127_4ABBF6DC,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0127_4ABBF6DC_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0128_343C80E1,
  0,
  25.9745,
  20.8344,
  15,
  1,
  1,
  3.95,
  11.3524,
  2.87401,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0128_343C80E1_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0128_343C80E1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.69529,
  0,
  1.69529,
  1.69529,
  0,
  1.69529,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0128_343C80E1_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0128_343C80E1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  1.69529,
  0,
  3.95,
  1.69529,
  1.69529,
  3.95,
  0,
  1.69529,
  3.95;

BuildingSurface:Detailed,
  ZN_0128_343C80E1_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0128_343C80E1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.69529,
  0,
  0,
  1.69529,
  3.95,
  1.69529,
  1.69529,
  3.95,
  1.69529,
  1.69529,
  0;

BuildingSurface:Detailed,
  ZN_0128_343C80E1_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0128_343C80E1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.69529,
  0,
  0,
  1.69529,
  1.69529,
  0,
  1.69529,
  1.69529,
  3.95,
  1.69529,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0128_343C80E1_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0128_343C80E1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.69529,
  0,
  0,
  1.69529,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0128_343C80E1_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0128_343C80E1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  1.69529,
  3.95,
  0,
  1.69529,
  0;

People,
  ZN_0128_343C80E1_People,
  ZN_0128_343C80E1,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1437,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0128_343C80E1_Lights,
  ZN_0128_343C80E1,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0128_343C80E1_Equipment,
  ZN_0128_343C80E1,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0128_343C80E1_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0128_343C80E1_Infiltration,
  ZN_0128_343C80E1,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0128_343C80E1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0128_343C80E1_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0129_FCDEA63D,
  0,
  29.6697,
  20.8344,
  15,
  1,
  1,
  3.95,
  13.685,
  3.46456,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0129_FCDEA63D_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0129_FCDEA63D,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.86133,
  0,
  1.86133,
  1.86133,
  0,
  1.86133,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0129_FCDEA63D_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0129_FCDEA63D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  1.86133,
  0,
  3.95,
  1.86133,
  1.86133,
  3.95,
  0,
  1.86133,
  3.95;

BuildingSurface:Detailed,
  ZN_0129_FCDEA63D_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0129_FCDEA63D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.86133,
  0,
  0,
  1.86133,
  3.95,
  1.86133,
  1.86133,
  3.95,
  1.86133,
  1.86133,
  0;

BuildingSurface:Detailed,
  ZN_0129_FCDEA63D_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0129_FCDEA63D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.86133,
  0,
  0,
  1.86133,
  1.86133,
  0,
  1.86133,
  1.86133,
  3.95,
  1.86133,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0129_FCDEA63D_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0129_FCDEA63D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.86133,
  0,
  0,
  1.86133,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0129_FCDEA63D_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0129_FCDEA63D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  1.86133,
  3.95,
  0,
  1.86133,
  0;

People,
  ZN_0129_FCDEA63D_People,
  ZN_0129_FCDEA63D,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1732,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0129_FCDEA63D_Lights,
  ZN_0129_FCDEA63D,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0129_FCDEA63D_Equipment,
  ZN_0129_FCDEA63D,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0129_FCDEA63D_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0129_FCDEA63D_Infiltration,
  ZN_0129_FCDEA63D,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0129_FCDEA63D,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0129_FCDEA63D_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0130_450B3D0F,
  0,
  33.5311,
  20.8344,
  15,
  1,
  1,
  3.95,
  19.32,
  4.89114,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0130_450B3D0F_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0130_450B3D0F,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.21159,
  0,
  2.21159,
  2.21159,
  0,
  2.21159,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0130_450B3D0F_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0130_450B3D0F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.21159,
  0,
  3.95,
  2.21159,
  2.21159,
  3.95,
  0,
  2.21159,
  3.95;

BuildingSurface:Detailed,
  ZN_0130_450B3D0F_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0130_450B3D0F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.21159,
  0,
  0,
  2.21159,
  3.95,
  2.21159,
  2.21159,
  3.95,
  2.21159,
  2.21159,
  0;

BuildingSurface:Detailed,
  ZN_0130_450B3D0F_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0130_450B3D0F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.21159,
  0,
  0,
  2.21159,
  2.21159,
  0,
  2.21159,
  2.21159,
  3.95,
  2.21159,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0130_450B3D0F_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0130_450B3D0F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.21159,
  0,
  0,
  2.21159,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0130_450B3D0F_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0130_450B3D0F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.21159,
  3.95,
  0,
  2.21159,
  0;

People,
  ZN_0130_450B3D0F_People,
  ZN_0130_450B3D0F,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2446,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0130_450B3D0F_Lights,
  ZN_0130_450B3D0F,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0130_450B3D0F_Equipment,
  ZN_0130_450B3D0F,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0130_450B3D0F_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0130_450B3D0F_Infiltration,
  ZN_0130_450B3D0F,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0130_450B3D0F,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0130_450B3D0F_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0131_F4D99DD2,
  0,
  95.8289,
  0,
  20,
  1,
  1,
  4,
  33.5036,
  8.37589,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0131_F4D99DD2_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0131_F4D99DD2,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.89411,
  0,
  2.89411,
  2.89411,
  0,
  2.89411,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0131_F4D99DD2_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0131_F4D99DD2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.89411,
  0,
  4,
  2.89411,
  2.89411,
  4,
  0,
  2.89411,
  4;

BuildingSurface:Detailed,
  ZN_0131_F4D99DD2_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0131_F4D99DD2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.89411,
  0,
  0,
  2.89411,
  4,
  2.89411,
  2.89411,
  4,
  2.89411,
  2.89411,
  0;

BuildingSurface:Detailed,
  ZN_0131_F4D99DD2_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0131_F4D99DD2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.89411,
  0,
  0,
  2.89411,
  2.89411,
  0,
  2.89411,
  2.89411,
  4,
  2.89411,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0131_F4D99DD2_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0131_F4D99DD2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.89411,
  0,
  0,
  2.89411,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0131_F4D99DD2_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0131_F4D99DD2,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.89411,
  4,
  0,
  2.89411,
  0;

People,
  ZN_0131_F4D99DD2_People,
  ZN_0131_F4D99DD2,
  GreenFlow_Occupancy_Schedule,
  People,
  1.6752,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0131_F4D99DD2_Lights,
  ZN_0131_F4D99DD2,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0131_F4D99DD2_Equipment,
  ZN_0131_F4D99DD2,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0131_F4D99DD2_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0131_F4D99DD2_Infiltration,
  ZN_0131_F4D99DD2,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0131_F4D99DD2,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0131_F4D99DD2_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0132_76635643,
  0,
  100.723,
  0,
  20,
  1,
  1,
  3.95,
  13.685,
  3.46456,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0132_76635643_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0132_76635643,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.86133,
  0,
  1.86133,
  1.86133,
  0,
  1.86133,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0132_76635643_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0132_76635643,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  1.86133,
  0,
  3.95,
  1.86133,
  1.86133,
  3.95,
  0,
  1.86133,
  3.95;

BuildingSurface:Detailed,
  ZN_0132_76635643_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0132_76635643,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.86133,
  0,
  0,
  1.86133,
  3.95,
  1.86133,
  1.86133,
  3.95,
  1.86133,
  1.86133,
  0;

BuildingSurface:Detailed,
  ZN_0132_76635643_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0132_76635643,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.86133,
  0,
  0,
  1.86133,
  1.86133,
  0,
  1.86133,
  1.86133,
  3.95,
  1.86133,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0132_76635643_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0132_76635643,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.86133,
  0,
  0,
  1.86133,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0132_76635643_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0132_76635643,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  1.86133,
  3.95,
  0,
  1.86133,
  0;

People,
  ZN_0132_76635643_People,
  ZN_0132_76635643,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1732,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0132_76635643_Lights,
  ZN_0132_76635643,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0132_76635643_Equipment,
  ZN_0132_76635643,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0132_76635643_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0132_76635643_Infiltration,
  ZN_0132_76635643,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0132_76635643,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0132_76635643_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0133_599566F8,
  0,
  104.584,
  0,
  20,
  1,
  1,
  3.95,
  11.3487,
  2.87308,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0133_599566F8_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0133_599566F8,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.69502,
  0,
  1.69502,
  1.69502,
  0,
  1.69502,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0133_599566F8_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0133_599566F8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  1.69502,
  0,
  3.95,
  1.69502,
  1.69502,
  3.95,
  0,
  1.69502,
  3.95;

BuildingSurface:Detailed,
  ZN_0133_599566F8_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0133_599566F8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.69502,
  0,
  0,
  1.69502,
  3.95,
  1.69502,
  1.69502,
  3.95,
  1.69502,
  1.69502,
  0;

BuildingSurface:Detailed,
  ZN_0133_599566F8_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0133_599566F8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.69502,
  0,
  0,
  1.69502,
  1.69502,
  0,
  1.69502,
  1.69502,
  3.95,
  1.69502,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0133_599566F8_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0133_599566F8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.69502,
  0,
  0,
  1.69502,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0133_599566F8_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0133_599566F8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  1.69502,
  3.95,
  0,
  1.69502,
  0;

People,
  ZN_0133_599566F8_People,
  ZN_0133_599566F8,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1437,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0133_599566F8_Lights,
  ZN_0133_599566F8,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0133_599566F8_Equipment,
  ZN_0133_599566F8,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0133_599566F8_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0133_599566F8_Infiltration,
  ZN_0133_599566F8,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0133_599566F8,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0133_599566F8_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0134_6E2F8750,
  0,
  108.279,
  0,
  20,
  1,
  1,
  3.6,
  46.2704,
  12.8529,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0134_6E2F8750_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0134_6E2F8750,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.58509,
  0,
  3.58509,
  3.58509,
  0,
  3.58509,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0134_6E2F8750_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0134_6E2F8750,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  3.58509,
  0,
  3.6,
  3.58509,
  3.58509,
  3.6,
  0,
  3.58509,
  3.6;

BuildingSurface:Detailed,
  ZN_0134_6E2F8750_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0134_6E2F8750,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.58509,
  0,
  0,
  3.58509,
  3.6,
  3.58509,
  3.58509,
  3.6,
  3.58509,
  3.58509,
  0;

BuildingSurface:Detailed,
  ZN_0134_6E2F8750_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0134_6E2F8750,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.58509,
  0,
  0,
  3.58509,
  3.58509,
  0,
  3.58509,
  3.58509,
  3.6,
  3.58509,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0134_6E2F8750_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0134_6E2F8750,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.58509,
  0,
  0,
  3.58509,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0134_6E2F8750_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0134_6E2F8750,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  3.58509,
  3.6,
  0,
  3.58509,
  0;

People,
  ZN_0134_6E2F8750_People,
  ZN_0134_6E2F8750,
  GreenFlow_Occupancy_Schedule,
  People,
  5.1412,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0134_6E2F8750_Lights,
  ZN_0134_6E2F8750,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0134_6E2F8750_Equipment,
  ZN_0134_6E2F8750,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0134_6E2F8750_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0134_6E2F8750_Infiltration,
  ZN_0134_6E2F8750,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0134_6E2F8750,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0134_6E2F8750_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0135_84FB2F40,
  0,
  113.864,
  0,
  20,
  1,
  1,
  3.95,
  27.7551,
  7.02661,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0135_84FB2F40_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0135_84FB2F40,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.65078,
  0,
  2.65078,
  2.65078,
  0,
  2.65078,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0135_84FB2F40_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0135_84FB2F40,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.65078,
  0,
  3.95,
  2.65078,
  2.65078,
  3.95,
  0,
  2.65078,
  3.95;

BuildingSurface:Detailed,
  ZN_0135_84FB2F40_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0135_84FB2F40,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.65078,
  0,
  0,
  2.65078,
  3.95,
  2.65078,
  2.65078,
  3.95,
  2.65078,
  2.65078,
  0;

BuildingSurface:Detailed,
  ZN_0135_84FB2F40_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0135_84FB2F40,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.65078,
  0,
  0,
  2.65078,
  2.65078,
  0,
  2.65078,
  2.65078,
  3.95,
  2.65078,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0135_84FB2F40_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0135_84FB2F40,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.65078,
  0,
  0,
  2.65078,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0135_84FB2F40_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0135_84FB2F40,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.65078,
  3.95,
  0,
  2.65078,
  0;

People,
  ZN_0135_84FB2F40_People,
  ZN_0135_84FB2F40,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3513,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0135_84FB2F40_Lights,
  ZN_0135_84FB2F40,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0135_84FB2F40_Equipment,
  ZN_0135_84FB2F40,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0135_84FB2F40_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0135_84FB2F40_Infiltration,
  ZN_0135_84FB2F40,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0135_84FB2F40,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0135_84FB2F40_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0136_4DD20BCC,
  0,
  118.515,
  0,
  20,
  1,
  1,
  3.95,
  18.557,
  4.69797,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0136_4DD20BCC_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0136_4DD20BCC,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.16748,
  0,
  2.16748,
  2.16748,
  0,
  2.16748,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0136_4DD20BCC_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0136_4DD20BCC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.16748,
  0,
  3.95,
  2.16748,
  2.16748,
  3.95,
  0,
  2.16748,
  3.95;

BuildingSurface:Detailed,
  ZN_0136_4DD20BCC_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0136_4DD20BCC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.16748,
  0,
  0,
  2.16748,
  3.95,
  2.16748,
  2.16748,
  3.95,
  2.16748,
  2.16748,
  0;

BuildingSurface:Detailed,
  ZN_0136_4DD20BCC_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0136_4DD20BCC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.16748,
  0,
  0,
  2.16748,
  2.16748,
  0,
  2.16748,
  2.16748,
  3.95,
  2.16748,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0136_4DD20BCC_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0136_4DD20BCC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.16748,
  0,
  0,
  2.16748,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0136_4DD20BCC_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0136_4DD20BCC,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.16748,
  3.95,
  0,
  2.16748,
  0;

People,
  ZN_0136_4DD20BCC_People,
  ZN_0136_4DD20BCC,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2349,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0136_4DD20BCC_Lights,
  ZN_0136_4DD20BCC,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0136_4DD20BCC_Equipment,
  ZN_0136_4DD20BCC,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0136_4DD20BCC_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0136_4DD20BCC_Infiltration,
  ZN_0136_4DD20BCC,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0136_4DD20BCC,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0136_4DD20BCC_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0137_CBA0C1C3,
  0,
  122.683,
  0,
  20,
  1,
  1,
  3.6,
  43.1014,
  11.9726,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0137_CBA0C1C3_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0137_CBA0C1C3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.46015,
  0,
  3.46015,
  3.46015,
  0,
  3.46015,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0137_CBA0C1C3_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0137_CBA0C1C3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  3.46015,
  0,
  3.6,
  3.46015,
  3.46015,
  3.6,
  0,
  3.46015,
  3.6;

BuildingSurface:Detailed,
  ZN_0137_CBA0C1C3_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0137_CBA0C1C3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.46015,
  0,
  0,
  3.46015,
  3.6,
  3.46015,
  3.46015,
  3.6,
  3.46015,
  3.46015,
  0;

BuildingSurface:Detailed,
  ZN_0137_CBA0C1C3_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0137_CBA0C1C3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.46015,
  0,
  0,
  3.46015,
  3.46015,
  0,
  3.46015,
  3.46015,
  3.6,
  3.46015,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0137_CBA0C1C3_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0137_CBA0C1C3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.46015,
  0,
  0,
  3.46015,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0137_CBA0C1C3_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0137_CBA0C1C3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  3.46015,
  3.6,
  0,
  3.46015,
  0;

People,
  ZN_0137_CBA0C1C3_People,
  ZN_0137_CBA0C1C3,
  GreenFlow_Occupancy_Schedule,
  People,
  2.3945,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0137_CBA0C1C3_Lights,
  ZN_0137_CBA0C1C3,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0137_CBA0C1C3_Equipment,
  ZN_0137_CBA0C1C3,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0137_CBA0C1C3_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0137_CBA0C1C3_Infiltration,
  ZN_0137_CBA0C1C3,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0137_CBA0C1C3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0137_CBA0C1C3_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0138_82603914,
  0,
  128.143,
  0,
  20,
  1,
  1,
  3.6,
  75.2905,
  20.914,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0138_82603914_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0138_82603914,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.57318,
  0,
  4.57318,
  4.57318,
  0,
  4.57318,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0138_82603914_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0138_82603914,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  4.57318,
  0,
  3.6,
  4.57318,
  4.57318,
  3.6,
  0,
  4.57318,
  3.6;

BuildingSurface:Detailed,
  ZN_0138_82603914_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0138_82603914,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.57318,
  0,
  0,
  4.57318,
  3.6,
  4.57318,
  4.57318,
  3.6,
  4.57318,
  4.57318,
  0;

BuildingSurface:Detailed,
  ZN_0138_82603914_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0138_82603914,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.57318,
  0,
  0,
  4.57318,
  4.57318,
  0,
  4.57318,
  4.57318,
  3.6,
  4.57318,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0138_82603914_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0138_82603914,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.57318,
  0,
  0,
  4.57318,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0138_82603914_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0138_82603914,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  4.57318,
  3.6,
  0,
  4.57318,
  0;

People,
  ZN_0138_82603914_People,
  ZN_0138_82603914,
  GreenFlow_Occupancy_Schedule,
  People,
  8.3656,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0138_82603914_Lights,
  ZN_0138_82603914,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0138_82603914_Equipment,
  ZN_0138_82603914,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0138_82603914_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0138_82603914_Infiltration,
  ZN_0138_82603914,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0138_82603914,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0138_82603914_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0139_7C8B9402,
  0,
  134.716,
  0,
  20,
  1,
  1,
  3.95,
  43.0653,
  10.9026,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0139_7C8B9402_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0139_7C8B9402,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.30191,
  0,
  3.30191,
  3.30191,
  0,
  3.30191,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0139_7C8B9402_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0139_7C8B9402,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  3.30191,
  0,
  3.95,
  3.30191,
  3.30191,
  3.95,
  0,
  3.30191,
  3.95;

BuildingSurface:Detailed,
  ZN_0139_7C8B9402_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0139_7C8B9402,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.30191,
  0,
  0,
  3.30191,
  3.95,
  3.30191,
  3.30191,
  3.95,
  3.30191,
  3.30191,
  0;

BuildingSurface:Detailed,
  ZN_0139_7C8B9402_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0139_7C8B9402,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.30191,
  0,
  0,
  3.30191,
  3.30191,
  0,
  3.30191,
  3.30191,
  3.95,
  3.30191,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0139_7C8B9402_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0139_7C8B9402,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.30191,
  0,
  0,
  3.30191,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0139_7C8B9402_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0139_7C8B9402,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  3.30191,
  3.95,
  0,
  3.30191,
  0;

People,
  ZN_0139_7C8B9402_People,
  ZN_0139_7C8B9402,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5451,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0139_7C8B9402_Lights,
  ZN_0139_7C8B9402,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0139_7C8B9402_Equipment,
  ZN_0139_7C8B9402,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0139_7C8B9402_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0139_7C8B9402_Infiltration,
  ZN_0139_7C8B9402,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0139_7C8B9402,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0139_7C8B9402_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0140_134D859A,
  0,
  140.018,
  0,
  20,
  1,
  1,
  3.95,
  17.8657,
  4.52297,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0140_134D859A_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0140_134D859A,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.12673,
  0,
  2.12673,
  2.12673,
  0,
  2.12673,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0140_134D859A_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0140_134D859A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.12673,
  0,
  3.95,
  2.12673,
  2.12673,
  3.95,
  0,
  2.12673,
  3.95;

BuildingSurface:Detailed,
  ZN_0140_134D859A_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0140_134D859A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.12673,
  0,
  0,
  2.12673,
  3.95,
  2.12673,
  2.12673,
  3.95,
  2.12673,
  2.12673,
  0;

BuildingSurface:Detailed,
  ZN_0140_134D859A_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0140_134D859A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.12673,
  0,
  0,
  2.12673,
  2.12673,
  0,
  2.12673,
  2.12673,
  3.95,
  2.12673,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0140_134D859A_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0140_134D859A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.12673,
  0,
  0,
  2.12673,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0140_134D859A_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0140_134D859A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.12673,
  3.95,
  0,
  2.12673,
  0;

People,
  ZN_0140_134D859A_People,
  ZN_0140_134D859A,
  GreenFlow_Occupancy_Schedule,
  People,
  0.2261,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0140_134D859A_Lights,
  ZN_0140_134D859A,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0140_134D859A_Equipment,
  ZN_0140_134D859A,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0140_134D859A_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0140_134D859A_Infiltration,
  ZN_0140_134D859A,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0140_134D859A,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0140_134D859A_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0141_30A369C1,
  0,
  144.145,
  0,
  20,
  1,
  1,
  3.95,
  23.8123,
  6.02842,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0141_30A369C1_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0141_30A369C1,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.45528,
  0,
  2.45528,
  2.45528,
  0,
  2.45528,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0141_30A369C1_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0141_30A369C1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.45528,
  0,
  3.95,
  2.45528,
  2.45528,
  3.95,
  0,
  2.45528,
  3.95;

BuildingSurface:Detailed,
  ZN_0141_30A369C1_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0141_30A369C1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.45528,
  0,
  0,
  2.45528,
  3.95,
  2.45528,
  2.45528,
  3.95,
  2.45528,
  2.45528,
  0;

BuildingSurface:Detailed,
  ZN_0141_30A369C1_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0141_30A369C1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.45528,
  0,
  0,
  2.45528,
  2.45528,
  0,
  2.45528,
  2.45528,
  3.95,
  2.45528,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0141_30A369C1_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0141_30A369C1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.45528,
  0,
  0,
  2.45528,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0141_30A369C1_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0141_30A369C1,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.45528,
  3.95,
  0,
  2.45528,
  0;

People,
  ZN_0141_30A369C1_People,
  ZN_0141_30A369C1,
  GreenFlow_Occupancy_Schedule,
  People,
  0.6028,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0141_30A369C1_Lights,
  ZN_0141_30A369C1,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0141_30A369C1_Equipment,
  ZN_0141_30A369C1,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0141_30A369C1_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0141_30A369C1_Infiltration,
  ZN_0141_30A369C1,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0141_30A369C1,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0141_30A369C1_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0142_AF77278A,
  0,
  148.6,
  0,
  20,
  1,
  1,
  3.95,
  21.8317,
  5.527,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0142_AF77278A_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0142_AF77278A,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.35096,
  0,
  2.35096,
  2.35096,
  0,
  2.35096,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0142_AF77278A_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0142_AF77278A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.35096,
  0,
  3.95,
  2.35096,
  2.35096,
  3.95,
  0,
  2.35096,
  3.95;

BuildingSurface:Detailed,
  ZN_0142_AF77278A_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0142_AF77278A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.35096,
  0,
  0,
  2.35096,
  3.95,
  2.35096,
  2.35096,
  3.95,
  2.35096,
  2.35096,
  0;

BuildingSurface:Detailed,
  ZN_0142_AF77278A_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0142_AF77278A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.35096,
  0,
  0,
  2.35096,
  2.35096,
  0,
  2.35096,
  2.35096,
  3.95,
  2.35096,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0142_AF77278A_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0142_AF77278A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.35096,
  0,
  0,
  2.35096,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0142_AF77278A_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0142_AF77278A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.35096,
  3.95,
  0,
  2.35096,
  0;

People,
  ZN_0142_AF77278A_People,
  ZN_0142_AF77278A,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5527,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0142_AF77278A_Lights,
  ZN_0142_AF77278A,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0142_AF77278A_Equipment,
  ZN_0142_AF77278A,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0142_AF77278A_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0142_AF77278A_Infiltration,
  ZN_0142_AF77278A,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0142_AF77278A,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0142_AF77278A_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0143_7FF6431F,
  0,
  152.951,
  0,
  20,
  1,
  1,
  3.95,
  22.657,
  5.73596,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0143_7FF6431F_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0143_7FF6431F,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.39499,
  0,
  2.39499,
  2.39499,
  0,
  2.39499,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0143_7FF6431F_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0143_7FF6431F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.39499,
  0,
  3.95,
  2.39499,
  2.39499,
  3.95,
  0,
  2.39499,
  3.95;

BuildingSurface:Detailed,
  ZN_0143_7FF6431F_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0143_7FF6431F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.39499,
  0,
  0,
  2.39499,
  3.95,
  2.39499,
  2.39499,
  3.95,
  2.39499,
  2.39499,
  0;

BuildingSurface:Detailed,
  ZN_0143_7FF6431F_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0143_7FF6431F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.39499,
  0,
  0,
  2.39499,
  2.39499,
  0,
  2.39499,
  2.39499,
  3.95,
  2.39499,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0143_7FF6431F_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0143_7FF6431F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.39499,
  0,
  0,
  2.39499,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0143_7FF6431F_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0143_7FF6431F,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.39499,
  3.95,
  0,
  2.39499,
  0;

People,
  ZN_0143_7FF6431F_People,
  ZN_0143_7FF6431F,
  GreenFlow_Occupancy_Schedule,
  People,
  0.5736,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0143_7FF6431F_Lights,
  ZN_0143_7FF6431F,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0143_7FF6431F_Equipment,
  ZN_0143_7FF6431F,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0143_7FF6431F_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0143_7FF6431F_Infiltration,
  ZN_0143_7FF6431F,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0143_7FF6431F,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0143_7FF6431F_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0144_391CD845,
  0,
  157.346,
  0,
  20,
  1,
  1,
  4,
  69.968,
  17.492,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0144_391CD845_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0144_391CD845,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.18234,
  0,
  4.18234,
  4.18234,
  0,
  4.18234,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0144_391CD845_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0144_391CD845,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  4.18234,
  0,
  4,
  4.18234,
  4.18234,
  4,
  0,
  4.18234,
  4;

BuildingSurface:Detailed,
  ZN_0144_391CD845_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0144_391CD845,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.18234,
  0,
  0,
  4.18234,
  4,
  4.18234,
  4.18234,
  4,
  4.18234,
  4.18234,
  0;

BuildingSurface:Detailed,
  ZN_0144_391CD845_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0144_391CD845,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.18234,
  0,
  0,
  4.18234,
  4.18234,
  0,
  4.18234,
  4.18234,
  4,
  4.18234,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0144_391CD845_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0144_391CD845,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.18234,
  0,
  0,
  4.18234,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0144_391CD845_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0144_391CD845,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  4.18234,
  4,
  0,
  4.18234,
  0;

People,
  ZN_0144_391CD845_People,
  ZN_0144_391CD845,
  GreenFlow_Occupancy_Schedule,
  People,
  6.9968,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0144_391CD845_Lights,
  ZN_0144_391CD845,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0144_391CD845_Equipment,
  ZN_0144_391CD845,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0144_391CD845_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0144_391CD845_Infiltration,
  ZN_0144_391CD845,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0144_391CD845,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0144_391CD845_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0145_304F77CB,
  0,
  163.528,
  0,
  20,
  1,
  1,
  3.95,
  32.6161,
  8.25725,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0145_304F77CB_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0145_304F77CB,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.87354,
  0,
  2.87354,
  2.87354,
  0,
  2.87354,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0145_304F77CB_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0145_304F77CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.87354,
  0,
  3.95,
  2.87354,
  2.87354,
  3.95,
  0,
  2.87354,
  3.95;

BuildingSurface:Detailed,
  ZN_0145_304F77CB_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0145_304F77CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.87354,
  0,
  0,
  2.87354,
  3.95,
  2.87354,
  2.87354,
  3.95,
  2.87354,
  2.87354,
  0;

BuildingSurface:Detailed,
  ZN_0145_304F77CB_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0145_304F77CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.87354,
  0,
  0,
  2.87354,
  2.87354,
  0,
  2.87354,
  2.87354,
  3.95,
  2.87354,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0145_304F77CB_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0145_304F77CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.87354,
  0,
  0,
  2.87354,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0145_304F77CB_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0145_304F77CB,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.87354,
  3.95,
  0,
  2.87354,
  0;

People,
  ZN_0145_304F77CB_People,
  ZN_0145_304F77CB,
  GreenFlow_Occupancy_Schedule,
  People,
  0.4129,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0145_304F77CB_Lights,
  ZN_0145_304F77CB,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0145_304F77CB_Equipment,
  ZN_0145_304F77CB,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0145_304F77CB_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0145_304F77CB_Infiltration,
  ZN_0145_304F77CB,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0145_304F77CB,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0145_304F77CB_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0146_C2FDDE64,
  0,
  168.402,
  0,
  20,
  1,
  1,
  3.95,
  34.6298,
  8.76704,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0146_C2FDDE64_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0146_C2FDDE64,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.96092,
  0,
  2.96092,
  2.96092,
  0,
  2.96092,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0146_C2FDDE64_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0146_C2FDDE64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.96092,
  0,
  3.95,
  2.96092,
  2.96092,
  3.95,
  0,
  2.96092,
  3.95;

BuildingSurface:Detailed,
  ZN_0146_C2FDDE64_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0146_C2FDDE64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.96092,
  0,
  0,
  2.96092,
  3.95,
  2.96092,
  2.96092,
  3.95,
  2.96092,
  2.96092,
  0;

BuildingSurface:Detailed,
  ZN_0146_C2FDDE64_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0146_C2FDDE64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.96092,
  0,
  0,
  2.96092,
  2.96092,
  0,
  2.96092,
  2.96092,
  3.95,
  2.96092,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0146_C2FDDE64_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0146_C2FDDE64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.96092,
  0,
  0,
  2.96092,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0146_C2FDDE64_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0146_C2FDDE64,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.96092,
  3.95,
  0,
  2.96092,
  0;

People,
  ZN_0146_C2FDDE64_People,
  ZN_0146_C2FDDE64,
  GreenFlow_Occupancy_Schedule,
  People,
  0.8767,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0146_C2FDDE64_Lights,
  ZN_0146_C2FDDE64,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0146_C2FDDE64_Equipment,
  ZN_0146_C2FDDE64,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0146_C2FDDE64_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0146_C2FDDE64_Infiltration,
  ZN_0146_C2FDDE64,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0146_C2FDDE64,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0146_C2FDDE64_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0147_185301BE,
  0,
  173.363,
  0,
  20,
  1,
  1,
  3.6,
  82.357,
  22.877,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0147_185301BE_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0147_185301BE,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  4.78299,
  0,
  4.78299,
  4.78299,
  0,
  4.78299,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0147_185301BE_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0147_185301BE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  4.78299,
  0,
  3.6,
  4.78299,
  4.78299,
  3.6,
  0,
  4.78299,
  3.6;

BuildingSurface:Detailed,
  ZN_0147_185301BE_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0147_185301BE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  4.78299,
  0,
  0,
  4.78299,
  3.6,
  4.78299,
  4.78299,
  3.6,
  4.78299,
  4.78299,
  0;

BuildingSurface:Detailed,
  ZN_0147_185301BE_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0147_185301BE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  4.78299,
  0,
  0,
  4.78299,
  4.78299,
  0,
  4.78299,
  4.78299,
  3.6,
  4.78299,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0147_185301BE_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0147_185301BE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  4.78299,
  0,
  0,
  4.78299,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0147_185301BE_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0147_185301BE,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  4.78299,
  3.6,
  0,
  4.78299,
  0;

People,
  ZN_0147_185301BE_People,
  ZN_0147_185301BE,
  GreenFlow_Occupancy_Schedule,
  People,
  9.1508,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0147_185301BE_Lights,
  ZN_0147_185301BE,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0147_185301BE_Equipment,
  ZN_0147_185301BE,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0147_185301BE_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0147_185301BE_Infiltration,
  ZN_0147_185301BE,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0147_185301BE,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0147_185301BE_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0148_B158AE5D,
  0,
  0,
  18.3914,
  20,
  1,
  1,
  3.95,
  34.6191,
  8.76432,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0148_B158AE5D_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0148_B158AE5D,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.96046,
  0,
  2.96046,
  2.96046,
  0,
  2.96046,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0148_B158AE5D_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0148_B158AE5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  2.96046,
  0,
  3.95,
  2.96046,
  2.96046,
  3.95,
  0,
  2.96046,
  3.95;

BuildingSurface:Detailed,
  ZN_0148_B158AE5D_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0148_B158AE5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.96046,
  0,
  0,
  2.96046,
  3.95,
  2.96046,
  2.96046,
  3.95,
  2.96046,
  2.96046,
  0;

BuildingSurface:Detailed,
  ZN_0148_B158AE5D_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0148_B158AE5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.96046,
  0,
  0,
  2.96046,
  2.96046,
  0,
  2.96046,
  2.96046,
  3.95,
  2.96046,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0148_B158AE5D_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0148_B158AE5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.96046,
  0,
  0,
  2.96046,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0148_B158AE5D_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0148_B158AE5D,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  2.96046,
  3.95,
  0,
  2.96046,
  0;

People,
  ZN_0148_B158AE5D_People,
  ZN_0148_B158AE5D,
  GreenFlow_Occupancy_Schedule,
  People,
  1.7529,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0148_B158AE5D_Lights,
  ZN_0148_B158AE5D,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0148_B158AE5D_Equipment,
  ZN_0148_B158AE5D,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0148_B158AE5D_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0148_B158AE5D_Infiltration,
  ZN_0148_B158AE5D,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0148_B158AE5D,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0148_B158AE5D_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0149_68EDAAA8,
  0,
  4.96046,
  18.3914,
  20,
  1,
  1,
  3.6,
  21.7791,
  6.04974,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0149_68EDAAA8_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0149_68EDAAA8,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.45962,
  0,
  2.45962,
  2.45962,
  0,
  2.45962,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0149_68EDAAA8_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0149_68EDAAA8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  2.45962,
  0,
  3.6,
  2.45962,
  2.45962,
  3.6,
  0,
  2.45962,
  3.6;

BuildingSurface:Detailed,
  ZN_0149_68EDAAA8_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0149_68EDAAA8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.45962,
  0,
  0,
  2.45962,
  3.6,
  2.45962,
  2.45962,
  3.6,
  2.45962,
  2.45962,
  0;

BuildingSurface:Detailed,
  ZN_0149_68EDAAA8_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0149_68EDAAA8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.45962,
  0,
  0,
  2.45962,
  2.45962,
  0,
  2.45962,
  2.45962,
  3.6,
  2.45962,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0149_68EDAAA8_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0149_68EDAAA8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.45962,
  0,
  0,
  2.45962,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0149_68EDAAA8_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0149_68EDAAA8,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  2.45962,
  3.6,
  0,
  2.45962,
  0;

People,
  ZN_0149_68EDAAA8_People,
  ZN_0149_68EDAAA8,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3025,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0149_68EDAAA8_Lights,
  ZN_0149_68EDAAA8,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0149_68EDAAA8_Equipment,
  ZN_0149_68EDAAA8,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0149_68EDAAA8_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0149_68EDAAA8_Infiltration,
  ZN_0149_68EDAAA8,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0149_68EDAAA8,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0149_68EDAAA8_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0150_A1B9DFF3,
  0,
  9.42008,
  18.3914,
  20,
  1,
  1,
  4,
  33.5056,
  8.37639,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0150_A1B9DFF3_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0150_A1B9DFF3,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.8942,
  0,
  2.8942,
  2.8942,
  0,
  2.8942,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0150_A1B9DFF3_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0150_A1B9DFF3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.8942,
  0,
  4,
  2.8942,
  2.8942,
  4,
  0,
  2.8942,
  4;

BuildingSurface:Detailed,
  ZN_0150_A1B9DFF3_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0150_A1B9DFF3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.8942,
  0,
  0,
  2.8942,
  4,
  2.8942,
  2.8942,
  4,
  2.8942,
  2.8942,
  0;

BuildingSurface:Detailed,
  ZN_0150_A1B9DFF3_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0150_A1B9DFF3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.8942,
  0,
  0,
  2.8942,
  2.8942,
  0,
  2.8942,
  2.8942,
  4,
  2.8942,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0150_A1B9DFF3_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0150_A1B9DFF3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.8942,
  0,
  0,
  2.8942,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0150_A1B9DFF3_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0150_A1B9DFF3,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.8942,
  4,
  0,
  2.8942,
  0;

People,
  ZN_0150_A1B9DFF3_People,
  ZN_0150_A1B9DFF3,
  GreenFlow_Occupancy_Schedule,
  People,
  1.6753,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0150_A1B9DFF3_Lights,
  ZN_0150_A1B9DFF3,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0150_A1B9DFF3_Equipment,
  ZN_0150_A1B9DFF3,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0150_A1B9DFF3_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0150_A1B9DFF3_Infiltration,
  ZN_0150_A1B9DFF3,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0150_A1B9DFF3,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0150_A1B9DFF3_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0151_1365ED5C,
  0,
  14.3143,
  18.3914,
  20,
  1,
  1,
  3.95,
  11.3524,
  2.87401,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0151_1365ED5C_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0151_1365ED5C,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.69529,
  0,
  1.69529,
  1.69529,
  0,
  1.69529,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0151_1365ED5C_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0151_1365ED5C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.95,
  1.69529,
  0,
  3.95,
  1.69529,
  1.69529,
  3.95,
  0,
  1.69529,
  3.95;

BuildingSurface:Detailed,
  ZN_0151_1365ED5C_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0151_1365ED5C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.69529,
  0,
  0,
  1.69529,
  3.95,
  1.69529,
  1.69529,
  3.95,
  1.69529,
  1.69529,
  0;

BuildingSurface:Detailed,
  ZN_0151_1365ED5C_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0151_1365ED5C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.69529,
  0,
  0,
  1.69529,
  1.69529,
  0,
  1.69529,
  1.69529,
  3.95,
  1.69529,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0151_1365ED5C_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0151_1365ED5C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.69529,
  0,
  0,
  1.69529,
  0,
  3.95,
  0,
  0,
  3.95;

BuildingSurface:Detailed,
  ZN_0151_1365ED5C_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0151_1365ED5C,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.95,
  0,
  1.69529,
  3.95,
  0,
  1.69529,
  0;

People,
  ZN_0151_1365ED5C_People,
  ZN_0151_1365ED5C,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1437,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0151_1365ED5C_Lights,
  ZN_0151_1365ED5C,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0151_1365ED5C_Equipment,
  ZN_0151_1365ED5C,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0151_1365ED5C_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0151_1365ED5C_Infiltration,
  ZN_0151_1365ED5C,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0151_1365ED5C,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0151_1365ED5C_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0152_0453DB2B,
  0,
  18.0096,
  18.3914,
  20,
  1,
  1,
  3.6,
  46.4132,
  12.8926,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0152_0453DB2B_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0152_0453DB2B,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.59062,
  0,
  3.59062,
  3.59062,
  0,
  3.59062,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0152_0453DB2B_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0152_0453DB2B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  3.59062,
  0,
  3.6,
  3.59062,
  3.59062,
  3.6,
  0,
  3.59062,
  3.6;

BuildingSurface:Detailed,
  ZN_0152_0453DB2B_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0152_0453DB2B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.59062,
  0,
  0,
  3.59062,
  3.6,
  3.59062,
  3.59062,
  3.6,
  3.59062,
  3.59062,
  0;

BuildingSurface:Detailed,
  ZN_0152_0453DB2B_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0152_0453DB2B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.59062,
  0,
  0,
  3.59062,
  3.59062,
  0,
  3.59062,
  3.59062,
  3.6,
  3.59062,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0152_0453DB2B_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0152_0453DB2B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.59062,
  0,
  0,
  3.59062,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0152_0453DB2B_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0152_0453DB2B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  3.59062,
  3.6,
  0,
  3.59062,
  0;

People,
  ZN_0152_0453DB2B_People,
  ZN_0152_0453DB2B,
  GreenFlow_Occupancy_Schedule,
  People,
  5.157,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0152_0453DB2B_Lights,
  ZN_0152_0453DB2B,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0152_0453DB2B_Equipment,
  ZN_0152_0453DB2B,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0152_0453DB2B_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0152_0453DB2B_Infiltration,
  ZN_0152_0453DB2B,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0152_0453DB2B,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0152_0453DB2B_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0153_B9D61F34,
  0,
  95.8931,
  0,
  26.6,
  1,
  1,
  4,
  34.8179,
  8.70449,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0153_B9D61F34_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0153_B9D61F34,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.95034,
  0,
  2.95034,
  2.95034,
  0,
  2.95034,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0153_B9D61F34_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0153_B9D61F34,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4,
  2.95034,
  0,
  4,
  2.95034,
  2.95034,
  4,
  0,
  2.95034,
  4;

BuildingSurface:Detailed,
  ZN_0153_B9D61F34_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0153_B9D61F34,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.95034,
  0,
  0,
  2.95034,
  4,
  2.95034,
  2.95034,
  4,
  2.95034,
  2.95034,
  0;

BuildingSurface:Detailed,
  ZN_0153_B9D61F34_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0153_B9D61F34,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.95034,
  0,
  0,
  2.95034,
  2.95034,
  0,
  2.95034,
  2.95034,
  4,
  2.95034,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0153_B9D61F34_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0153_B9D61F34,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.95034,
  0,
  0,
  2.95034,
  0,
  4,
  0,
  0,
  4;

BuildingSurface:Detailed,
  ZN_0153_B9D61F34_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0153_B9D61F34,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4,
  0,
  2.95034,
  4,
  0,
  2.95034,
  0;

People,
  ZN_0153_B9D61F34_People,
  ZN_0153_B9D61F34,
  GreenFlow_Occupancy_Schedule,
  People,
  1.7409,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0153_B9D61F34_Lights,
  ZN_0153_B9D61F34,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0153_B9D61F34_Equipment,
  ZN_0153_B9D61F34,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  15,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0153_B9D61F34_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0153_B9D61F34_Infiltration,
  ZN_0153_B9D61F34,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0153_B9D61F34,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0153_B9D61F34_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0154_04DA8D93,
  0,
  100.843,
  0,
  26.6,
  1,
  1,
  4.32,
  11.439,
  2.64793,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0154_04DA8D93_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0154_04DA8D93,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  1.62725,
  0,
  1.62725,
  1.62725,
  0,
  1.62725,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0154_04DA8D93_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0154_04DA8D93,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  1.62725,
  0,
  4.32,
  1.62725,
  1.62725,
  4.32,
  0,
  1.62725,
  4.32;

BuildingSurface:Detailed,
  ZN_0154_04DA8D93_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0154_04DA8D93,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  1.62725,
  0,
  0,
  1.62725,
  4.32,
  1.62725,
  1.62725,
  4.32,
  1.62725,
  1.62725,
  0;

BuildingSurface:Detailed,
  ZN_0154_04DA8D93_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0154_04DA8D93,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  1.62725,
  0,
  0,
  1.62725,
  1.62725,
  0,
  1.62725,
  1.62725,
  4.32,
  1.62725,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0154_04DA8D93_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0154_04DA8D93,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  1.62725,
  0,
  0,
  1.62725,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0154_04DA8D93_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0154_04DA8D93,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  1.62725,
  4.32,
  0,
  1.62725,
  0;

People,
  ZN_0154_04DA8D93_People,
  ZN_0154_04DA8D93,
  GreenFlow_Occupancy_Schedule,
  People,
  0.1324,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0154_04DA8D93_Lights,
  ZN_0154_04DA8D93,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0154_04DA8D93_Equipment,
  ZN_0154_04DA8D93,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0154_04DA8D93_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0154_04DA8D93_Infiltration,
  ZN_0154_04DA8D93,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0154_04DA8D93,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0154_04DA8D93_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0155_9D91A08E,
  0,
  104.471,
  0,
  26.6,
  1,
  1,
  3.6,
  47.9841,
  13.3289,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0155_9D91A08E_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0155_9D91A08E,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  3.65088,
  0,
  3.65088,
  3.65088,
  0,
  3.65088,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0155_9D91A08E_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0155_9D91A08E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  3.6,
  3.65088,
  0,
  3.6,
  3.65088,
  3.65088,
  3.6,
  0,
  3.65088,
  3.6;

BuildingSurface:Detailed,
  ZN_0155_9D91A08E_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0155_9D91A08E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  3.65088,
  0,
  0,
  3.65088,
  3.6,
  3.65088,
  3.65088,
  3.6,
  3.65088,
  3.65088,
  0;

BuildingSurface:Detailed,
  ZN_0155_9D91A08E_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0155_9D91A08E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  3.65088,
  0,
  0,
  3.65088,
  3.65088,
  0,
  3.65088,
  3.65088,
  3.6,
  3.65088,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0155_9D91A08E_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0155_9D91A08E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  3.65088,
  0,
  0,
  3.65088,
  0,
  3.6,
  0,
  0,
  3.6;

BuildingSurface:Detailed,
  ZN_0155_9D91A08E_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0155_9D91A08E,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  3.6,
  0,
  3.65088,
  3.6,
  0,
  3.65088,
  0;

People,
  ZN_0155_9D91A08E_People,
  ZN_0155_9D91A08E,
  GreenFlow_Occupancy_Schedule,
  People,
  5.3316,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0155_9D91A08E_Lights,
  ZN_0155_9D91A08E,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  12,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0155_9D91A08E_Equipment,
  ZN_0155_9D91A08E,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  10,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0155_9D91A08E_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0155_9D91A08E_Infiltration,
  ZN_0155_9D91A08E,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
  ZN_0155_9D91A08E,
  SupplyAirTemperature,
  12.8,
  ,
  SupplyAirTemperature,
  50,
  ,
  0.008,
  0.008,
  ZN_0155_9D91A08E_OutdoorAir,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ,
  DesignDay,
  ,
  ,
  ,
  ;
Zone,
  ZN_0156_4CAB573A,
  0,
  110.122,
  0,
  26.6,
  1,
  1,
  4.32,
  30.6863,
  7.10331,
  ,
  ,
  Yes;

BuildingSurface:Detailed,
  ZN_0156_4CAB573A_FLOOR,
  Floor,
  Default_Floor_Construction,
  ZN_0156_4CAB573A,
  ,
  Ground,
  ,
  NoSun,
  NoWind,
  0,
  4,
  0,
  2.6652,
  0,
  2.6652,
  2.6652,
  0,
  2.6652,
  0,
  0,
  0,
  0,
  0;

BuildingSurface:Detailed,
  ZN_0156_4CAB573A_ROOF,
  Roof,
  Default_Roof_Construction,
  ZN_0156_4CAB573A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  4.32,
  2.6652,
  0,
  4.32,
  2.6652,
  2.6652,
  4.32,
  0,
  2.6652,
  4.32;

BuildingSurface:Detailed,
  ZN_0156_4CAB573A_WALL_N,
  Wall,
  Default_Wall_Construction,
  ZN_0156_4CAB573A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  2.6652,
  0,
  0,
  2.6652,
  4.32,
  2.6652,
  2.6652,
  4.32,
  2.6652,
  2.6652,
  0;

BuildingSurface:Detailed,
  ZN_0156_4CAB573A_WALL_E,
  Wall,
  Default_Wall_Construction,
  ZN_0156_4CAB573A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  2.6652,
  0,
  0,
  2.6652,
  2.6652,
  0,
  2.6652,
  2.6652,
  4.32,
  2.6652,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0156_4CAB573A_WALL_S,
  Wall,
  Default_Wall_Construction,
  ZN_0156_4CAB573A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  2.6652,
  0,
  0,
  2.6652,
  0,
  4.32,
  0,
  0,
  4.32;

BuildingSurface:Detailed,
  ZN_0156_4CAB573A_WALL_W,
  Wall,
  Default_Wall_Construction,
  ZN_0156_4CAB573A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  0,
  4,
  0,
  0,
  0,
  0,
  0,
  4.32,
  0,
  2.6652,
  4.32,
  0,
  2.6652,
  0;

People,
  ZN_0156_4CAB573A_People,
  ZN_0156_4CAB573A,
  GreenFlow_Occupancy_Schedule,
  People,
  0.3552,
  ,
  ,
  0.3,
  ,
  Activity_Level_Default;

Lights,
  ZN_0156_4CAB573A_Lights,
  ZN_0156_4CAB573A,
  GreenFlow_Lights_Schedule,
  Watts/Area,
  ,
  6,
  ,
  0,
  0.4,
  0.2;

ElectricEquipment,
  ZN_0156_4CAB573A_Equipment,
  ZN_0156_4CAB573A,
  GreenFlow_Equipment_Schedule,
  Watts/Area,
  ,
  3,
  ,
  0,
  0.5,
  0;
DesignSpecification:OutdoorAir,
  ZN_0156_4CAB573A_OutdoorAir,
  Sum,
  0.00944,
  0.0003,
  ,
  ;

ZoneInfiltration:DesignFlowRate,
  ZN_0156_4CAB573A_Infiltration,
  ZN_0156_4CAB573A,
  Always_On,
  AirChanges/Hour,
  ,
  ,
  ,
  0.3;

Sizing:Zone,
